{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33.pdf",
  "extraction_timestamp": "2025-11-17T15:53:58.248961",
  "total_records": 1150,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS TDM Plus R410A 12 kW & 16 kW(WMHTIH 200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS TDM Plus R410A 12 kW & 16 kW(WMHTIH\n200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0998",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "3.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "17.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPEH/EU AE200DNXTPH/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpeh/eu_ae200dnxtph/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "10_kw": "4.65",
      "8_kw": "2.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10_kw": "8.8 kW",
      "8_kw": "7.1 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10_kw": "2.72",
      "8_kw": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10_kw": "5.4 kW",
      "8_kw": "4.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10_kw": "4.69",
      "8_kw": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10_kw": "3.5 kW",
      "8_kw": "2.8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10_kw": "5.92",
      "8_kw": "3.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10_kw": "4.4 kW",
      "8_kw": "5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10_kw": "7.85",
      "8_kw": "5.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10_kw": "55 \u00b0C",
      "8_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10_kw": "0 W",
      "8_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10_kw": "Electricity",
      "8_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10_kw": "0 kW",
      "8_kw": "0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10_kw": "4516 kWh",
      "8_kw": "5799 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPEH/EU AE200DNWTPH/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpeh/eu_ae200dnwtph/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "10_kw": "4.65",
      "8_kw": "2.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10_kw": "8.8 kW",
      "8_kw": "7.1 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10_kw": "2.72",
      "8_kw": "1.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10_kw": "5.4 kW",
      "8_kw": "4.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10_kw": "4.69",
      "8_kw": "2.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10_kw": "3.5 kW",
      "8_kw": "2.8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10_kw": "5.92",
      "8_kw": "3.43",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10_kw": "4.4 kW",
      "8_kw": "5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10_kw": "7.85",
      "8_kw": "5.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10_kw": "55 \u00b0C",
      "8_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10_kw": "0 W",
      "8_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10_kw": "Electricity",
      "8_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10_kw": "0 kW",
      "8_kw": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10_kw": "4516 kWh",
      "8_kw": "5799 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPEH/EU AE160DNZTPH/EU",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpeh/eu_ae160dnztph/eu": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpeh/eu_ae160dnztph/eu": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpeh/eu_ae160dnztph/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpeh/eu_ae160dnztph/eu": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpeh/eu_ae160dnztph/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpeh/eu_ae160dnztph/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae160dnztph/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae160dnztph/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpeh/eu_ae160dnztph/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "8 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "2.92",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.8 kW",
      "medium_temperature": "7.1 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.94",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "2.86",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.5_kw": "5.92",
      "2.8_kw": "3.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.5_kw": "4.4 kW",
      "2.8_kw": "5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.5_kw": "7.85",
      "2.8_kw": "5.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.5_kw": "55 \u00b0C",
      "2.8_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.5_kw": "0 W",
      "2.8_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.5_kw": "Electricity",
      "2.8_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.5_kw": "0 kW",
      "2.8_kw": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.5_kw": "4516 kWh",
      "2.8_kw": "5799 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPEH/EU AE160DNYTPH/EU",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpeh/eu_ae160dnytph/eu": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpeh/eu_ae160dnytph/eu": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpeh/eu_ae160dnytph/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpeh/eu_ae160dnytph/eu": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpeh/eu_ae160dnytph/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpeh/eu_ae160dnytph/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae160dnytph/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpeh/eu_ae160dnytph/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpeh/eu_ae160dnytph/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "8 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "2.92",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.8 kW",
      "medium_temperature": "7.1 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.94",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.5_kw": "5.92",
      "2.8_kw": "3.43",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.5_kw": "4.4 kW",
      "2.8_kw": "5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.5_kw": "7.85",
      "2.8_kw": "5.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.5_kw": "55 \u00b0C",
      "2.8_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.5_kw": "0 W",
      "2.8_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.5_kw": "Electricity",
      "2.8_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.5_kw": "0 kW",
      "2.8_kw": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.5_kw": "4516 kWh",
      "2.8_kw": "5799 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPGH/EU AE200DNXTPH/EU",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpgh/eu_ae200dnxtph/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "10_kw": "4.65",
      "8_kw": "2.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10_kw": "8.8 kW",
      "8_kw": "7.1 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10_kw": "2.72",
      "8_kw": "1.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10_kw": "5.4 kW",
      "8_kw": "4.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10_kw": "4.69",
      "8_kw": "2.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10_kw": "3.5 kW",
      "8_kw": "2.8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10_kw": "5.92",
      "8_kw": "3.43",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10_kw": "4.4 kW",
      "8_kw": "5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10_kw": "7.85",
      "8_kw": "5.52",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10_kw": "55 \u00b0C",
      "8_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10_kw": "0 W",
      "8_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10_kw": "Electricity",
      "8_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10_kw": "0 kW",
      "8_kw": "0 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10_kw": "4516 kWh",
      "8_kw": "5799 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPGH/EU AE200DNWTPH/EU",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpgh/eu_ae200dnwtph/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "10_kw": "4.65",
      "8_kw": "2.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10_kw": "-10 \u00b0C",
      "8_kw": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10_kw": "8.8 kW",
      "8_kw": "7.1 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10_kw": "2.72",
      "8_kw": "1.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10_kw": "5.4 kW",
      "8_kw": "4.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10_kw": "4.69",
      "8_kw": "2.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10_kw": "3.5 kW",
      "8_kw": "2.8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10_kw": "5.92",
      "8_kw": "3.43",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10_kw": "4.4 kW",
      "8_kw": "5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10_kw": "7.85",
      "8_kw": "5.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "10 kW",
      "8_kw": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "2.41",
      "8_kw": "1.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10_kw": "0.9",
      "8_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10_kw": "55 \u00b0C",
      "8_kw": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10_kw": "22 W",
      "8_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10_kw": "0 W",
      "8_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10_kw": "Electricity",
      "8_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10_kw": "0 kW",
      "8_kw": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10_kw": "4516 kWh",
      "8_kw": "5799 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPGH/EU AE160DNZTPH/EU",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpgh/eu_ae160dnztph/eu": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpgh/eu_ae160dnztph/eu": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpgh/eu_ae160dnztph/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpgh/eu_ae160dnztph/eu": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpgh/eu_ae160dnztph/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpgh/eu_ae160dnztph/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae160dnztph/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae160dnztph/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpgh/eu_ae160dnztph/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "8 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "2.92",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.8 kW",
      "medium_temperature": "7.1 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.94",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "2.86",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.5_kw": "5.92",
      "2.8_kw": "3.43",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.5_kw": "4.4 kW",
      "2.8_kw": "5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.5_kw": "7.85",
      "2.8_kw": "5.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.5_kw": "55 \u00b0C",
      "2.8_kw": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.5_kw": "0 W",
      "2.8_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.5_kw": "Electricity",
      "2.8_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.5_kw": "0 kW",
      "2.8_kw": "0 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.5_kw": "4516 kWh",
      "2.8_kw": "5799 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE120MXTPGH/EU AE160DNYTPH/EU",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120mxtpgh/eu_ae160dnytph/eu": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120mxtpgh/eu_ae160dnytph/eu": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120mxtpgh/eu_ae160dnytph/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120mxtpgh/eu_ae160dnytph/eu": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120mxtpgh/eu_ae160dnytph/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120mxtpgh/eu_ae160dnytph/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae160dnytph/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120mxtpgh/eu_ae160dnytph/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120mxtpgh/eu_ae160dnytph/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.41",
      "medium_temperature": "2.74",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "114 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "8 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "2.92",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.8 kW",
      "medium_temperature": "7.1 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.94",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "2.86",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.5_kw": "5.92",
      "2.8_kw": "3.43",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.5_kw": "4.4 kW",
      "2.8_kw": "5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.5_kw": "7.85",
      "2.8_kw": "5.52",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "10 kW",
      "2.8_kw": "8 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "2.41",
      "2.8_kw": "1.79",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.5_kw": "0.9",
      "2.8_kw": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.5_kw": "55 \u00b0C",
      "2.8_kw": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.5_kw": "22 W",
      "2.8_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.5_kw": "0 W",
      "2.8_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.5_kw": "Electricity",
      "2.8_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.5_kw": "0 kW",
      "2.8_kw": "0 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.5_kw": "4516 kWh",
      "2.8_kw": "5799 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPEH/EU AE200DNXTPH/EU",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpeh/eu_ae200dnxtph/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "11_kw": "4.63",
      "9_kw": "3.06",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11_kw": "9.9 kW",
      "9_kw": "7.8 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11_kw": "2.65",
      "9_kw": "2.01",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11_kw": "6 kW",
      "9_kw": "4.7 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11_kw": "4.62",
      "9_kw": "2.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11_kw": "3.9 kW",
      "9_kw": "3.5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11_kw": "6.12",
      "9_kw": "3.73",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11_kw": "4.4 kW",
      "9_kw": "5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11_kw": "7.85",
      "9_kw": "5.52",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11_kw": "2.33",
      "9_kw": "1.83",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "2.3",
      "9_kw": "1.83",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11_kw": "55 \u00b0C",
      "9_kw": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11_kw": "0 W",
      "9_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11_kw": "Electricity",
      "9_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11_kw": "0 kW",
      "9_kw": "0 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11_kw": "5086 kWh",
      "9_kw": "6111 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPEH/EU AE200DNWTPH/EU",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpeh/eu_ae200dnwtph/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "11_kw": "4.63",
      "9_kw": "3.06",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11_kw": "9.9 kW",
      "9_kw": "7.8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11_kw": "2.65",
      "9_kw": "2.01",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11_kw": "6 kW",
      "9_kw": "4.7 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11_kw": "4.62",
      "9_kw": "2.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11_kw": "3.9 kW",
      "9_kw": "3.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11_kw": "6.12",
      "9_kw": "3.73",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11_kw": "4.4 kW",
      "9_kw": "5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11_kw": "7.85",
      "9_kw": "5.52",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11_kw": "2.33",
      "9_kw": "1.83",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "2.3",
      "9_kw": "1.83",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11_kw": "55 \u00b0C",
      "9_kw": "55 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11_kw": "0 W",
      "9_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11_kw": "Electricity",
      "9_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11_kw": "0 kW",
      "9_kw": "0 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11_kw": "5086 kWh",
      "9_kw": "6111 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPEH/EU AE160DNZTPH/EU",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpeh/eu_ae160dnztph/eu": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpeh/eu_ae160dnztph/eu": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpeh/eu_ae160dnztph/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpeh/eu_ae160dnztph/eu": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpeh/eu_ae160dnztph/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpeh/eu_ae160dnztph/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae160dnztph/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae160dnztph/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpeh/eu_ae160dnztph/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "9 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.06",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.9 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.01",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "4.7 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.97",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.9_kw": "6.12",
      "3.5_kw": "3.73",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.9_kw": "4.4 kW",
      "3.5_kw": "5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.9_kw": "7.85",
      "3.5_kw": "5.52",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.9_kw": "2.33",
      "3.5_kw": "1.83",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "2.3",
      "3.5_kw": "1.83",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.9_kw": "55 \u00b0C",
      "3.5_kw": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.9_kw": "0 W",
      "3.5_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.9_kw": "Electricity",
      "3.5_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.9_kw": "0 kW",
      "3.5_kw": "0 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.9_kw": "5086 kWh",
      "3.5_kw": "6111 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPEH/EU AE160DNYTPH/EU",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpeh/eu_ae160dnytph/eu": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpeh/eu_ae160dnytph/eu": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpeh/eu_ae160dnytph/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpeh/eu_ae160dnytph/eu": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpeh/eu_ae160dnytph/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpeh/eu_ae160dnytph/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae160dnytph/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpeh/eu_ae160dnytph/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpeh/eu_ae160dnytph/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "9 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.06",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.9 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.01",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "4.7 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.97",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.9_kw": "6.12",
      "3.5_kw": "3.73",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.9_kw": "4.4 kW",
      "3.5_kw": "5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.9_kw": "7.85",
      "3.5_kw": "5.52",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.9_kw": "2.33",
      "3.5_kw": "1.83",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "2.3",
      "3.5_kw": "1.83",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.9_kw": "55 \u00b0C",
      "3.5_kw": "55 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.9_kw": "0 W",
      "3.5_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.9_kw": "Electricity",
      "3.5_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.9_kw": "0 kW",
      "3.5_kw": "0 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.9_kw": "5086 kWh",
      "3.5_kw": "6111 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPGH/EU AE200DNXTPH/EU",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpgh/eu_ae200dnxtph/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "11_kw": "4.63",
      "9_kw": "3.06",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11_kw": "9.9 kW",
      "9_kw": "7.8 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11_kw": "2.65",
      "9_kw": "2.01",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11_kw": "6 kW",
      "9_kw": "4.7 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11_kw": "4.62",
      "9_kw": "2.97",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11_kw": "3.9 kW",
      "9_kw": "3.5 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11_kw": "6.12",
      "9_kw": "3.73",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11_kw": "4.4 kW",
      "9_kw": "5 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11_kw": "7.85",
      "9_kw": "5.52",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11_kw": "2.33",
      "9_kw": "1.83",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "2.3",
      "9_kw": "1.83",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11_kw": "55 \u00b0C",
      "9_kw": "55 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11_kw": "0 W",
      "9_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11_kw": "Electricity",
      "9_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11_kw": "0 kW",
      "9_kw": "0 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11_kw": "5086 kWh",
      "9_kw": "6111 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPGH/EU AE200DNWTPH/EU",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "Heating + DHW + low temp",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpgh/eu_ae200dnwtph/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "prated": "SCOP",
      "11_kw": "4.63",
      "9_kw": "3.06",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11_kw": "-10 \u00b0C",
      "9_kw": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11_kw": "9.9 kW",
      "9_kw": "7.8 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11_kw": "2.65",
      "9_kw": "2.01",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11_kw": "6 kW",
      "9_kw": "4.7 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11_kw": "4.62",
      "9_kw": "2.97",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11_kw": "3.9 kW",
      "9_kw": "3.5 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11_kw": "6.12",
      "9_kw": "3.73",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11_kw": "4.4 kW",
      "9_kw": "5 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11_kw": "7.85",
      "9_kw": "5.52",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11_kw": "2.33",
      "9_kw": "1.83",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "11.2 kW",
      "9_kw": "8.8 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "2.3",
      "9_kw": "1.83",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11_kw": "0.9",
      "9_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11_kw": "55 \u00b0C",
      "9_kw": "55 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11_kw": "0 W",
      "9_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11_kw": "Electricity",
      "9_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11_kw": "0 kW",
      "9_kw": "0 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11_kw": "5086 kWh",
      "9_kw": "6111 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPGH/EU AE160DNZTPH/EU",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpgh/eu_ae160dnztph/eu": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpgh/eu_ae160dnztph/eu": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpgh/eu_ae160dnztph/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpgh/eu_ae160dnztph/eu": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpgh/eu_ae160dnztph/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpgh/eu_ae160dnztph/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae160dnztph/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae160dnztph/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpgh/eu_ae160dnztph/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "9 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.06",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.9 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.01",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "4.7 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.97",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.9_kw": "6.12",
      "3.5_kw": "3.73",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.9_kw": "4.4 kW",
      "3.5_kw": "5 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.9_kw": "7.85",
      "3.5_kw": "5.52",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.9_kw": "2.33",
      "3.5_kw": "1.83",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "2.3",
      "3.5_kw": "1.83",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.9_kw": "55 \u00b0C",
      "3.5_kw": "55 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.9_kw": "0 W",
      "3.5_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.9_kw": "Electricity",
      "3.5_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.9_kw": "0 kW",
      "3.5_kw": "0 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.9_kw": "5086 kWh",
      "3.5_kw": "6111 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AE160MXTPGH/EU AE160DNYTPH/EU",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160mxtpgh/eu_ae160dnytph/eu": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160mxtpgh/eu_ae160dnytph/eu": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160mxtpgh/eu_ae160dnytph/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160mxtpgh/eu_ae160dnytph/eu": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160mxtpgh/eu_ae160dnytph/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160mxtpgh/eu_ae160dnytph/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae160dnytph/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160mxtpgh/eu_ae160dnytph/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160mxtpgh/eu_ae160dnytph/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "14.6 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.95 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.74",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "119 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "9 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.06",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.9 kW",
      "medium_temperature": "7.8 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.01",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "4.7 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.97",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.9_kw": "6.12",
      "3.5_kw": "3.73",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.9_kw": "4.4 kW",
      "3.5_kw": "5 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.9_kw": "7.85",
      "3.5_kw": "5.52",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.9_kw": "2.33",
      "3.5_kw": "1.83",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "11.2 kW",
      "3.5_kw": "8.8 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "2.3",
      "3.5_kw": "1.83",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.9_kw": "0.9",
      "3.5_kw": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.9_kw": "55 \u00b0C",
      "3.5_kw": "55 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.9_kw": "22 W",
      "3.5_kw": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.9_kw": "0 W",
      "3.5_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.9_kw": "Electricity",
      "3.5_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.9_kw": "0 kW",
      "3.5_kw": "0 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.9_kw": "5086 kWh",
      "3.5_kw": "6111 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_12_kW___16_kW_WMHTIH_200L__Outdoor_Air_Water_33"
    }
  ]
}