{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36.pdf",
  "extraction_timestamp": "2025-11-17T15:54:04.525286",
  "total_records": 430,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space heating/ 260L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS TDM Plus R410A 4.4 kW & 6.6 kW (space\nheating/ 260L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0370",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "29.07.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AE044MXTPEH/EU & AE260TNWTEH/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae044mxtpeh/eu_&_ae260tnwteh/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:50 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "110 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "50 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "column_0": "Prated",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.41",
      "column_2": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.50 kW",
      "column_2": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.80",
      "column_2": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.20 kW",
      "column_2": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.48",
      "column_2": "2.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.50 kW",
      "column_2": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.82",
      "column_2": "3.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.30 kW",
      "column_2": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.23",
      "column_2": "5.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.00 kW",
      "column_2": "3.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "1.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.00 kW",
      "column_2": "3.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.68",
      "column_2": "1.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1911 kWh",
      "column_2": "2930 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AE066MXTPEH/EU & AE260TNWTEH/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae066mxtpeh/eu_&_ae260tnwteh/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:50 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "290 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.60 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.49",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "115 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "50 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "prated": "SCOP",
      "5.00_kw": "4.41",
      "4.50_kw": "2.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.00_kw": "-10 \u00b0C",
      "4.50_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.00_kw": "-10 \u00b0C",
      "4.50_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.00_kw": "4.40 kW",
      "4.50_kw": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.00_kw": "2.80",
      "4.50_kw": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.00_kw": "0.900",
      "4.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.00_kw": "2.70 kW",
      "4.50_kw": "2.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.00_kw": "4.38",
      "4.50_kw": "2.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.00_kw": "0.900",
      "4.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.00_kw": "2.60 kW",
      "4.50_kw": "2.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.00_kw": "5.78",
      "4.50_kw": "3.61",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.00_kw": "0.900",
      "4.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.00_kw": "2.40 kW",
      "4.50_kw": "2.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.00_kw": "7.37",
      "4.50_kw": "5.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.00_kw": "0.900",
      "4.50_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.00_kw": "5.00 kW",
      "4.50_kw": "4.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.00_kw": "2.76",
      "4.50_kw": "1.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.00_kw": "5.00 kW",
      "4.50_kw": "4.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.00_kw": "2.76",
      "4.50_kw": "1.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.00_kw": "",
      "4.50_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.00_kw": "55 \u00b0C",
      "4.50_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.00_kw": "22 W",
      "4.50_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.00_kw": "22 W",
      "4.50_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.00_kw": "22 W",
      "4.50_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.00_kw": "0 W",
      "4.50_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.00_kw": "Electricity",
      "4.50_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.00_kw": "0.00 kW",
      "4.50_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.00_kw": "2388 kWh",
      "4.50_kw": "3234 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AE044MXTPEH/EU & AE090BNYDEH/EU",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae044mxtpeh/eu_&_ae090bnydeh/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.4 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.8",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "110 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "2.83",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.5 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.8",
      "medium_temperature": "1.96",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.2 kW",
      "medium_temperature": "2.1 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "2.74",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.5_kw": "5.82",
      "2.3_kw": "3.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.5_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.5_kw": "2.3 kW",
      "2.3_kw": "2.1 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.5_kw": "7.23",
      "2.3_kw": "5.29",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.5_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.5_kw": "4 kW",
      "2.3_kw": "3.9 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.5_kw": "2.68",
      "2.3_kw": "1.77",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.5_kw": "4 kW",
      "2.3_kw": "3.9 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.5_kw": "2.68",
      "2.3_kw": "1.77",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.5_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.5_kw": "55 \u00b0C",
      "2.3_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.5_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.5_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.5_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.5_kw": "0 W",
      "2.3_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.5_kw": "Electricity",
      "2.3_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.5_kw": "0 kW",
      "2.3_kw": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.5_kw": "1911 kWh",
      "2.3_kw": "2930 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AE044MXTPEH/EU & AE090MNYDEH/EU",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae044mxtpeh/eu_&_ae090mnydeh/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.4 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.8",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "110 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "2.83",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.5 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.8",
      "medium_temperature": "1.96",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.2 kW",
      "medium_temperature": "2.1 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "2.74",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.5_kw": "5.82",
      "2.3_kw": "3.43",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.5_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.5_kw": "2.3 kW",
      "2.3_kw": "2.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.5_kw": "7.23",
      "2.3_kw": "5.29",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.5_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.5_kw": "4 kW",
      "2.3_kw": "3.9 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.5_kw": "2.68",
      "2.3_kw": "1.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.5_kw": "4 kW",
      "2.3_kw": "3.9 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.5_kw": "2.68",
      "2.3_kw": "1.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.5_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.5_kw": "55 \u00b0C",
      "2.3_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.5_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.5_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.5_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.5_kw": "0 W",
      "2.3_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.5_kw": "Electricity",
      "2.3_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.5_kw": "0 kW",
      "2.3_kw": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.5_kw": "1911 kWh",
      "2.3_kw": "2930 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AE066MXTPEH/EU & AE090BNYDEH/EU",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae066mxtpeh/eu_&_ae090bnydeh/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.6 kW",
      "medium_temperature": "4.8 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.49",
      "medium_temperature": "2.59",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "115 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.8",
      "medium_temperature": "2.07",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.7 kW",
      "medium_temperature": "2.4 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.6_kw": "5.78",
      "2.3_kw": "3.6",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.6_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.6_kw": "2.4 kW",
      "2.3_kw": "2.1 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.6_kw": "7.37",
      "2.3_kw": "5.29",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.6_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.6_kw": "5 kW",
      "2.3_kw": "4.5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.6_kw": "2.76",
      "2.3_kw": "1.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.6_kw": "5 kW",
      "2.3_kw": "4.5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.6_kw": "2.76",
      "2.3_kw": "1.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.6_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.6_kw": "55 \u00b0C",
      "2.3_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.6_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.6_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.6_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.6_kw": "0 W",
      "2.3_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.6_kw": "Electricity",
      "2.3_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.6_kw": "0 kW",
      "2.3_kw": "0 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.6_kw": "2388 kWh",
      "2.3_kw": "3234 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model AE066MXTPEH/EU & AE090MNYDEH/EU",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae066mxtpeh/eu_&_ae090mnydeh/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.6 kW",
      "medium_temperature": "4.8 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.49",
      "medium_temperature": "2.59",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "115 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "2.96",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.8",
      "medium_temperature": "2.07",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.7 kW",
      "medium_temperature": "2.4 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.6_kw": "5.78",
      "2.3_kw": "3.6",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.6_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.6_kw": "2.4 kW",
      "2.3_kw": "2.1 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.6_kw": "7.37",
      "2.3_kw": "5.29",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.6_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.6_kw": "5 kW",
      "2.3_kw": "4.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.6_kw": "2.76",
      "2.3_kw": "1.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.6_kw": "5 kW",
      "2.3_kw": "4.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.6_kw": "2.76",
      "2.3_kw": "1.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.6_kw": "0.9",
      "2.3_kw": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.6_kw": "55 \u00b0C",
      "2.3_kw": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.6_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.6_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.6_kw": "22 W",
      "2.3_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.6_kw": "0 W",
      "2.3_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.6_kw": "Electricity",
      "2.3_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.6_kw": "0 kW",
      "2.3_kw": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.6_kw": "2388 kWh",
      "2.3_kw": "3234 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_4_4_kW___6_6_kW__space_heating__2_Outdoor_Air_Water_36"
    }
  ]
}