{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44.pdf",
  "extraction_timestamp": "2025-11-17T15:54:07.621340",
  "total_records": 298,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS TDM Plus R410A 9 kW 3Phase(WMH/TIH 200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS TDM Plus R410A 9 kW 3Phase(WMH/TIH\n200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0997",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "17.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Model AE090MXTPGH/EU+AE200DNXTPH/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090mxtpgh/eu+ae200dnxtph/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:26 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.69",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "111 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "26 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "prated": "SCOP",
      "6_kw": "4.44",
      "5_kw": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6_kw": "-10 \u00b0C",
      "5_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6_kw": "-10 \u00b0C",
      "5_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6_kw": "5 kW",
      "5_kw": "4.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6_kw": "2.63",
      "5_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6_kw": "3 kW",
      "5_kw": "2.8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6_kw": "4.47",
      "5_kw": "2.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6_kw": "3.2 kW",
      "5_kw": "2.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6_kw": "5.96",
      "5_kw": "3.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6_kw": "3 kW",
      "5_kw": "2.5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6_kw": "8.27",
      "5_kw": "4.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6_kw": "5.6 kW",
      "5_kw": "5.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6_kw": "2.31",
      "5_kw": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6_kw": "5.6 kW",
      "5_kw": "5.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6_kw": "2.31",
      "5_kw": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6_kw": "55 \u00b0C",
      "5_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6_kw": "22 W",
      "5_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6_kw": "22 W",
      "5_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6_kw": "22 W",
      "5_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6_kw": "0 W",
      "5_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6_kw": "Electricity",
      "5_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6_kw": "0 kW",
      "5_kw": "0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6_kw": "2644 kWh",
      "5_kw": "3871 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Model AE090MXTPGH/EU+ AE200DNWTPH/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090mxtpgh/eu+_ae200dnwtph/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:26 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.69",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "111 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "26 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "prated": "SCOP",
      "6_kw": "4.44",
      "5_kw": "2.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6_kw": "-10 \u00b0C",
      "5_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6_kw": "-10 \u00b0C",
      "5_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6_kw": "5 kW",
      "5_kw": "4.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6_kw": "2.63",
      "5_kw": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6_kw": "3 kW",
      "5_kw": "2.8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6_kw": "4.47",
      "5_kw": "2.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6_kw": "3.2 kW",
      "5_kw": "2.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6_kw": "5.96",
      "5_kw": "3.59",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6_kw": "3 kW",
      "5_kw": "2.5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6_kw": "8.27",
      "5_kw": "4.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6_kw": "5.6 kW",
      "5_kw": "5.2 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6_kw": "2.31",
      "5_kw": "1.68",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6_kw": "5.6 kW",
      "5_kw": "5.2 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6_kw": "2.31",
      "5_kw": "1.68",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6_kw": "0.9",
      "5_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6_kw": "55 \u00b0C",
      "5_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6_kw": "22 W",
      "5_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6_kw": "22 W",
      "5_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6_kw": "22 W",
      "5_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6_kw": "0 W",
      "5_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6_kw": "Electricity",
      "5_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6_kw": "0 kW",
      "5_kw": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6_kw": "2644 kWh",
      "5_kw": "3871 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Model AE090MXTPGH/EU+ AE160DNYTPH/EU",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090mxtpgh/eu+_ae160dnytph/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.69",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "111 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "5 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "2.86",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "1.91",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "2.78",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.2_kw": "5.96",
      "2.6_kw": "3.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.2_kw": "0.9",
      "2.6_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.2_kw": "3 kW",
      "2.6_kw": "2.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.2_kw": "8.27",
      "2.6_kw": "4.72",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.2_kw": "0.9",
      "2.6_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.2_kw": "5.6 kW",
      "2.6_kw": "5.2 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.2_kw": "2.31",
      "2.6_kw": "1.68",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "5.6 kW",
      "2.6_kw": "5.2 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "2.31",
      "2.6_kw": "1.68",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "0.9",
      "2.6_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.2_kw": "55 \u00b0C",
      "2.6_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.2_kw": "22 W",
      "2.6_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.2_kw": "22 W",
      "2.6_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.2_kw": "22 W",
      "2.6_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.2_kw": "0 W",
      "2.6_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.2_kw": "Electricity",
      "2.6_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.2_kw": "0 kW",
      "2.6_kw": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.2_kw": "2644 kWh",
      "2.6_kw": "3871 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Model AE090MXTPGH/EU+AE160DNZTPH/EU",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090mxtpgh/eu+ae160dnztph/eu": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090mxtpgh/eu+ae160dnztph/eu": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090mxtpgh/eu+ae160dnztph/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090mxtpgh/eu+ae160dnztph/eu": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090mxtpgh/eu+ae160dnztph/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090mxtpgh/eu+ae160dnztph/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+ae160dnztph/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu+ae160dnztph/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090mxtpgh/eu+ae160dnztph/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.69",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "111 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "5 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.63",
      "medium_temperature": "1.91",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "2.78",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.2_kw": "5.96",
      "2.6_kw": "3.59",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.2_kw": "0.9",
      "2.6_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.2_kw": "3 kW",
      "2.6_kw": "2.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.2_kw": "8.27",
      "2.6_kw": "4.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.2_kw": "0.9",
      "2.6_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.2_kw": "5.6 kW",
      "2.6_kw": "5.2 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.2_kw": "2.31",
      "2.6_kw": "1.68",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "5.6 kW",
      "2.6_kw": "5.2 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "2.31",
      "2.6_kw": "1.68",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "0.9",
      "2.6_kw": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.2_kw": "55 \u00b0C",
      "2.6_kw": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.2_kw": "22 W",
      "2.6_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.2_kw": "22 W",
      "2.6_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.2_kw": "22 W",
      "2.6_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.2_kw": "0 W",
      "2.6_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.2_kw": "Electricity",
      "2.6_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.2_kw": "0 kW",
      "2.6_kw": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.2_kw": "2644 kWh",
      "2.6_kw": "3871 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase_WMH_TIH_200L__Outdoor_Air_Water_44"
    }
  ]
}