{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42.pdf",
  "extraction_timestamp": "2025-11-17T15:54:07.904554",
  "total_records": 89,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS TDM Plus R410A 9 kW 3Phase (space heating/ 200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS TDM Plus R410A 9 kW 3Phase (space\nheating/ 200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0375",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "29.07.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "European KEYMARK Scheme for Heat Pumps Rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Model AE090MXTPGH/EU & AE200TNWTEH/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090mxtpgh/eu_&_ae200tnwteh/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.75",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:00 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "82.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "206 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.69",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "111 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42"
    },
    {
      "prated": "SCOP",
      "6.00_kw": "4.44",
      "5.00_kw": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.00_kw": "-10 \u00b0C",
      "5.00_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.00_kw": "-10 \u00b0C",
      "5.00_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.00_kw": "5.00 kW",
      "5.00_kw": "4.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.00_kw": "2.63",
      "5.00_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.00_kw": "0.90",
      "5.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.00_kw": "3.00 kW",
      "5.00_kw": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.00_kw": "4.47",
      "5.00_kw": "2.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.00_kw": "0.90",
      "5.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.00_kw": "3.20 kW",
      "5.00_kw": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.00_kw": "5.96",
      "5.00_kw": "3.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.00_kw": "0.90",
      "5.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.00_kw": "3.00 kW",
      "5.00_kw": "2.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.00_kw": "8.27",
      "5.00_kw": "4.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.00_kw": "0.90",
      "5.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.00_kw": "5.60 kW",
      "5.00_kw": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.00_kw": "2.31",
      "5.00_kw": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "5.60 kW",
      "5.00_kw": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "2.31",
      "5.00_kw": "1.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.00_kw": "55 \u00b0C",
      "5.00_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.00_kw": "22 W",
      "5.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.00_kw": "22 W",
      "5.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.00_kw": "22 W",
      "5.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.00_kw": "0 W",
      "5.00_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.00_kw": "Electricity",
      "5.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.00_kw": "0.00 kW",
      "5.00_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.00_kw": "2644 kWh",
      "5.00_kw": "3871 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_TDM_Plus_R410A_9_kW_3Phase__space_heating__200L__Outdoor_Air_Water_42"
    }
  ]
}