{
  "source_pdf": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:54:15.048882",
  "total_records": 1294,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype HA 10-5 OS 230V / HA 12-5 OS 230V / HA 10-5 OS / HA 12-5 OS",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "saunier_duval_brand_group": "SDECCI SAS - 17 rue de la Petite Baratte",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "saunier_duval_brand_group": "44300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "saunier_duval_brand_group": "Nantes",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "saunier_duval_brand_group": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "saunier_duval_brand_group": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "saunier_duval_brand_group": "HA 10-5 OS 230V / HA 12-5 OS 230V / HA 10-5 OS / HA\n12-5 OS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "saunier_duval_brand_group": "011-1W0764",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "saunier_duval_brand_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "saunier_duval_brand_group": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "saunier_duval_brand_group": "3.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "saunier_duval_brand_group": "28.04.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "saunier_duval_brand_group": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 10-5 OS 230V + HA 12-5 WSB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-5_os_230v_+_ha_12-5_wsb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.70 kW",
      "medium_temperature": "10.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.77",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.18 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.66_kw": "5.78",
      "5.18_kw": "4.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66_kw": "0.990",
      "5.18_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66_kw": "6.52 kW",
      "5.18_kw": "6.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66_kw": "7.35",
      "5.18_kw": "5.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66_kw": "0.990",
      "5.18_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66_kw": "10.18 kW",
      "5.18_kw": "8.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66_kw": "2.83",
      "5.18_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66_kw": "10.05 kW",
      "5.18_kw": "7.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66_kw": "2.72",
      "5.18_kw": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66_kw": "1.000",
      "5.18_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.66_kw": "55 \u00b0C",
      "5.18_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.66_kw": "11 W",
      "5.18_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.66_kw": "11 W",
      "5.18_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.66_kw": "11 W",
      "5.18_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.66_kw": "0 W",
      "5.18_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66_kw": "Electricity",
      "5.18_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66_kw": "1.45 kW",
      "5.18_kw": "1.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66_kw": "5189 kWh",
      "5.18_kw": "6029 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.66_kw": "",
      "5.18_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.66_kw": "",
      "5.18_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.66_kw": "",
      "5.18_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "111 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.88",
      "medium_temperature": "2.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.45",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "5.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.59 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.74 kW",
      "column_2": "7.68 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.34",
      "column_2": "1.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.41 kW",
      "column_2": "7.68 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.22",
      "column_2": "1.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.49 kW",
      "column_2": "9.42 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6025 kWh",
      "column_2": "8124 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.74",
      "column_2": "7.68",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.34",
      "column_2": "1.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.03",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 9.42 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "1.00",
      "2.42": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2046 kWh",
      "2.42": "3076 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 10-5 OS 230V + HA 12-5 STB",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-5_os_230v_+_ha_12-5_stb": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-5_os_230v_+_ha_12-5_stb": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-5_os_230v_+_ha_12-5_stb": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-5_os_230v_+_ha_12-5_stb": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-5_os_230v_+_ha_12-5_stb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-5_os_230v_+_ha_12-5_stb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_230v_+_ha_12-5_stb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_230v_+_ha_12-5_stb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-5_os_230v_+_ha_12-5_stb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "94 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "86 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.70 kW",
      "medium_temperature": "10.35 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.77",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.56 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.28",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.18 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.12",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.14",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.66 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.27",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.52 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.79",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.18 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.12",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.05 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.71",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.45 kW",
      "column_2": "1.59 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5189 kWh",
      "column_2": "6029 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "111 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.88",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.56",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.45",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.59",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "5.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.34",
      "medium_temperature": "1.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.89",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "9.49 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6025 kWh",
      "medium_temperature": "8124 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.74",
      "medium_temperature": "7.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.59 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 9.42 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.34": "1.000",
      "1.89": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.34": "",
      "1.89": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.34": "",
      "1.89": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.34": "",
      "1.89": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "158 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.03",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2046 kWh",
      "medium_temperature": "3076 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 10-5 OS + HA 12-5 WSB",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-5_os_+_ha_12-5_wsb": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-5_os_+_ha_12-5_wsb": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-5_os_+_ha_12-5_wsb": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-5_os_+_ha_12-5_wsb": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-5_os_+_ha_12-5_wsb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-5_os_+_ha_12-5_wsb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_+_ha_12-5_wsb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_+_ha_12-5_wsb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-5_os_+_ha_12-5_wsb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.70 kW",
      "medium_temperature": "10.35 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.77",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.56 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.27",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.18 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.12",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.14",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.66_kw": "5.78",
      "5.18_kw": "4.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66_kw": "0.980",
      "5.18_kw": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66_kw": "6.52 kW",
      "5.18_kw": "6.11 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66_kw": "7.35",
      "5.18_kw": "5.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66_kw": "0.980",
      "5.18_kw": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66_kw": "10.18 kW",
      "5.18_kw": "8.46 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66_kw": "2.83",
      "5.18_kw": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66_kw": "10.05 kW",
      "5.18_kw": "7.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66_kw": "2.72",
      "5.18_kw": "1.71",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66_kw": "1.000",
      "5.18_kw": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.66_kw": "55 \u00b0C",
      "5.18_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.66_kw": "17 W",
      "5.18_kw": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.66_kw": "17 W",
      "5.18_kw": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.66_kw": "17 W",
      "5.18_kw": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.66_kw": "0 W",
      "5.18_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66_kw": "Electricity",
      "5.18_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66_kw": "1.45 kW",
      "5.18_kw": "1.59 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66_kw": "5199 kWh",
      "5.18_kw": "6040 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.66_kw": "",
      "5.18_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.66_kw": "",
      "5.18_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.66_kw": "",
      "5.18_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "111 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.85",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.45",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.59",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "5.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.59 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.74 kW",
      "column_2": "7.68 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.34",
      "column_2": "1.89",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.41 kW",
      "column_2": "7.68 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.22",
      "column_2": "1.89",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.49 kW",
      "column_2": "9.42 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6040 kWh",
      "column_2": "8138 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.74",
      "column_2": "7.68",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.34",
      "column_2": "1.89",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "158 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.02",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 9.42 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "0.99",
      "2.42": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2059 kWh",
      "2.42": "3090 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 10-5 OS + HA 12-5 STB",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-5_os_+_ha_12-5_stb": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-5_os_+_ha_12-5_stb": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-5_os_+_ha_12-5_stb": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-5_os_+_ha_12-5_stb": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-5_os_+_ha_12-5_stb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-5_os_+_ha_12-5_stb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_+_ha_12-5_stb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-5_os_+_ha_12-5_stb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-5_os_+_ha_12-5_stb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "97 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.70 kW",
      "medium_temperature": "10.35 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.12 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.77",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.56 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.27",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.18 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.83",
      "medium_temperature": "2.12",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.14",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.66 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.27",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.52 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.79",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.18 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "2.12",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.05 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.71",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.45 kW",
      "column_2": "1.59 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5199 kWh",
      "column_2": "6040 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "111 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.49 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.85",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.14 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.56",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.45",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.59",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "5.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.34",
      "medium_temperature": "1.89",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.89",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "9.49 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6040 kWh",
      "medium_temperature": "8138 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.74",
      "medium_temperature": "7.68",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.59 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.49 kW 9.42 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.34": "1.000",
      "1.89": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.34": "",
      "1.89": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.34": "",
      "1.89": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.34": "",
      "1.89": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "158 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.02",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2059 kWh",
      "medium_temperature": "3090 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 12-5 OS 230V + HA 12-5 WSB",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_12-5_os_230v_+_ha_12-5_wsb": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "133 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.39",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.68_kw": "5.83",
      "5.22_kw": "4.47",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68_kw": "0.990",
      "5.22_kw": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68_kw": "6.44 kW",
      "5.22_kw": "6.06 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68_kw": "7.38",
      "5.22_kw": "5.85",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68_kw": "0.990",
      "5.22_kw": "0.990",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68_kw": "12.01 kW",
      "5.22_kw": "9.71 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68_kw": "2.51",
      "5.22_kw": "2.16",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "12.44 kW",
      "5.22_kw": "8.97 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "2.47",
      "5.22_kw": "1.85",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "1.000",
      "5.22_kw": "1.000",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.68_kw": "55 \u00b0C",
      "5.22_kw": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.68_kw": "11 W",
      "5.22_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.68_kw": "11 W",
      "5.22_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.68_kw": "11 W",
      "5.22_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.68_kw": "0 W",
      "5.22_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68_kw": "Electricity",
      "5.22_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68_kw": "1.13 kW",
      "5.22_kw": "2.01 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68_kw": "6303 kWh",
      "5.22_kw": "6691 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.86",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.04 kW",
      "column_2": "8.38 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.63 kW",
      "column_2": "8.38 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.17",
      "column_2": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "12.31 kW",
      "column_2": "10.28 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7757 kWh",
      "column_2": "8863 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.04",
      "column_2": "8.38",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "158 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.03",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "1.00",
      "2.42": "1.00",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2046 kWh",
      "2.42": "3076 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 12-5 OS 230V + HA 12-5 STB",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_12-5_os_230v_+_ha_12-5_stb": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_12-5_os_230v_+_ha_12-5_stb": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_12-5_os_230v_+_ha_12-5_stb": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_12-5_os_230v_+_ha_12-5_stb": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_12-5_os_230v_+_ha_12-5_stb": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_12-5_os_230v_+_ha_12-5_stb": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_230v_+_ha_12-5_stb": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_230v_+_ha_12-5_stb": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_12-5_os_230v_+_ha_12-5_stb": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "97 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "133 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.39",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.47",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.85",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.44 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.85",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.13 kW",
      "column_2": "2.01 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6303 kWh",
      "column_2": "6691 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.86",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.04 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.27",
      "medium_temperature": "1.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7757 kWh",
      "medium_temperature": "8863 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.04",
      "medium_temperature": "8.38",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.27": "1.000",
      "1.84": "1.000",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.27": "",
      "1.84": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "158 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.03",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2046 kWh",
      "medium_temperature": "3076 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 12-5 OS + HA 12-5 WSB",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_12-5_os_+_ha_12-5_wsb": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_12-5_os_+_ha_12-5_wsb": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_12-5_os_+_ha_12-5_wsb": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_12-5_os_+_ha_12-5_wsb": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_12-5_os_+_ha_12-5_wsb": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_12-5_os_+_ha_12-5_wsb": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_+_ha_12-5_wsb": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_+_ha_12-5_wsb": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_12-5_os_+_ha_12-5_wsb": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "132 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.38",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.68_kw": "5.83",
      "5.22_kw": "4.47",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68_kw": "0.980",
      "5.22_kw": "0.990",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68_kw": "6.44 kW",
      "5.22_kw": "6.06 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68_kw": "7.38",
      "5.22_kw": "5.85",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68_kw": "0.980",
      "5.22_kw": "0.980",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68_kw": "12.01 kW",
      "5.22_kw": "9.71 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68_kw": "2.51",
      "5.22_kw": "2.16",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "12.44 kW",
      "5.22_kw": "8.97 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "2.47",
      "5.22_kw": "1.85",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "1.000",
      "5.22_kw": "1.000",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.68_kw": "55 \u00b0C",
      "5.22_kw": "55 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.68_kw": "17 W",
      "5.22_kw": "17 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.68_kw": "17 W",
      "5.22_kw": "17 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.68_kw": "17 W",
      "5.22_kw": "17 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.68_kw": "0 W",
      "5.22_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68_kw": "Electricity",
      "5.22_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68_kw": "1.13 kW",
      "5.22_kw": "2.01 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68_kw": "6311 kWh",
      "5.22_kw": "6700 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.85",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.04 kW",
      "column_2": "8.38 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.63 kW",
      "column_2": "8.38 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.17",
      "column_2": "1.84",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "12.31 kW",
      "column_2": "10.28 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7766 kWh",
      "column_2": "8875 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.04",
      "column_2": "8.38",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "158 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.02",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "0.99",
      "2.42": "1.00",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2059 kWh",
      "2.42": "3090 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HA 12-5 OS + HA 12-5 STB",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_12-5_os_+_ha_12-5_stb": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_12-5_os_+_ha_12-5_stb": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_12-5_os_+_ha_12-5_stb": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_12-5_os_+_ha_12-5_stb": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_12-5_os_+_ha_12-5_stb": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_12-5_os_+_ha_12-5_stb": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_+_ha_12-5_stb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_12-5_os_+_ha_12-5_stb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_12-5_os_+_ha_12-5_stb": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "97 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "132 %",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.38",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.47",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.85",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.44 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.85",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.13 kW",
      "column_2": "2.01 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6311 kWh",
      "column_2": "6700 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.85",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.04 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.27",
      "medium_temperature": "1.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7766 kWh",
      "medium_temperature": "8875 kWh",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.04",
      "medium_temperature": "8.38",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.27": "1.000",
      "1.84": "1.000",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.27": "",
      "1.84": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "158 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.02",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2059 kWh",
      "medium_temperature": "3090 kWh",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_10-5_OS_230V___HA_12-5_OS_230V____HA_10-5_OS___HA_12-5_OS_Outdoor_Air_Water_1"
    }
  ]
}