      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.64": "1.00",
      "1.75": "1.00",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.64": "",
      "1.75": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.64": "",
      "1.75": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.64": "",
      "1.75": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "157 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "756 kWh",
      "medium_temperature": "1340 kWh",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 4-8.2 OS 230V B3 + HA 6-8.2 WS + FEW 300/3 MR",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_ws_+_few_300/3_mr": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.73",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:13 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.5 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "364 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "13 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 4-8.2 OS 230V B3 + HA 6-8.2 WSB + FEW 300/3 MR",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "Yes",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.73",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:13 h:min",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.5 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "364 l",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "13 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V + HA 5-8.2 WS + FEW 300/3 MR",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "Yes",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_+_ha_5-8.2_ws_+_few_300/3_mr": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.73",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:13 h:min",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.5 W",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "364 l",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "13 h:min",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V + HA 5-8.2 WSB + FEW 300/3 MR",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "Yes",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "n/a",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_+_ha_5-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.73",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:13 h:min",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.5 W",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "364 l",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 49,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 49,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 49,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 49,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "13 h:min",
      "source_page": 49,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 49,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 49,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 6-8.2 OS 230V B3 + HA 6-8.2 WS",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "Heating (medium temp)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "Colder, Warmer",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_ws": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 54,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 54,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 54,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 54,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.18 kW",
      "column_2": "3.85 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.13",
      "column_2": "2.10",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.67 kW",
      "column_2": "2.13 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.18",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.43 kW",
      "column_2": "2.21 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.24",
      "column_2": "4.39",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.84 kW",
      "column_2": "2.72 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.04",
      "column_2": "6.03",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.18 kW",
      "column_2": "3.85 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.13",
      "column_2": "2.10",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.06 kW",
      "column_2": "3.33 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.81",
      "column_2": "1.66",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.02": "0.97",
      "3.53": "0.98",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.02": "2.42 kW",
      "3.53": "2.28 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.02": "6.67",
      "3.53": "4.84",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.02": "0.96",
      "3.53": "0.97",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.02": "2.83 kW",
      "3.53": "2.73 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.02": "7.95",
      "3.53": "6.34",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.02": "0.96",
      "3.53": "0.97",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.02": "4.43 kW",
      "3.53": "3.23 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.02": "2.57",
      "3.53": "1.84",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "2.99 kW",
      "3.53": "3.23 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "2.19",
      "3.53": "1.84",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "1.00",
      "3.53": "1.00",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.02": "60 \u00b0C",
      "3.53": "60 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.02": "14 W",
      "3.53": "14 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.02": "13 W",
      "3.53": "13 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.02": "14 W",
      "3.53": "14 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.02": "0 W",
      "3.53": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.02": "Electricity",
      "3.53": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.02": "5.44 kW",
      "3.53": "3.97 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.02": "3244 kWh",
      "3.53": "3423 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.02": "4.43",
      "3.53": "3.23",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.02": "2.57",
      "3.53": "1.84",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.02": "1.00",
      "3.53": "1.00",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.02": "",
      "3.53": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.02": "",
      "3.53": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.02": "",
      "3.53": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "170 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.32",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "7.91",
      "2.67_kw": "5.92",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.96",
      "2.67_kw": "0.97",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "5.01 kW",
      "2.67_kw": "4.68 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.54",
      "2.67_kw": "2.26",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "5.01 kW",
      "2.67_kw": "4.68 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "3.54",
      "2.67_kw": "2.26",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "1.00",
      "2.67_kw": "1.00",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "2.81_kw": "60 \u00b0C",
      "2.67_kw": "60 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "2.81_kw": "14 W",
      "2.67_kw": "14 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "2.81_kw": "13 W",
      "2.67_kw": "13 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "2.81_kw": "14 W",
      "2.67_kw": "14 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.67_kw": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "1050 kWh",
      "2.67_kw": "1447 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.81_kw": "",
      "2.67_kw": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.81_kw": "",
      "2.67_kw": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "2.81_kw": "",
      "2.67_kw": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 6-8.2 OS 230V B3 + HA 6-8.2 WSB",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "Heating (medium temp)",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "Indoor, Outdoor",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "Colder, Warmer",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "Yes",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_6-8.2_os_230v_b3_+_ha_6-8.2_wsb": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 58,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 58,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 58,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 58,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.18 kW",
      "column_2": "3.85 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.13",
      "column_2": "2.10",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.67 kW",
      "column_2": "2.13 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.18",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.43 kW",
      "column_2": "2.21 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.24",
      "column_2": "4.39",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.84 kW",
      "column_2": "2.72 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.04",
      "column_2": "6.03",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.18 kW",
      "column_2": "3.85 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.13",
      "column_2": "2.10",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.06 kW",
      "column_2": "3.33 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.81",
      "column_2": "1.66",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 59,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 59,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.02": "0.97",
      "3.53": "0.98",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.02": "2.42 kW",
      "3.53": "2.28 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.02": "6.67",
      "3.53": "4.84",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.02": "0.96",
      "3.53": "0.97",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.02": "2.83 kW",
      "3.53": "2.73 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.02": "7.95",
      "3.53": "6.34",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.02": "0.96",
      "3.53": "0.97",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.02": "4.43 kW",
      "3.53": "3.23 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.02": "2.57",
      "3.53": "1.84",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "2.99 kW",
      "3.53": "3.23 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "2.19",
      "3.53": "1.84",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "1.00",
      "3.53": "1.00",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.02": "60 \u00b0C",
      "3.53": "60 \u00b0C",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.02": "14 W",
      "3.53": "14 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.02": "13 W",
      "3.53": "13 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.02": "14 W",
      "3.53": "14 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.02": "0 W",
      "3.53": "0 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.02": "Electricity",
      "3.53": "Electricity",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.02": "5.44 kW",
      "3.53": "3.97 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.02": "3244 kWh",
      "3.53": "3423 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.02": "4.43",
      "3.53": "3.23",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.02": "2.57",
      "3.53": "1.84",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.02": "1.00",
      "3.53": "1.00",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.02": "",
      "3.53": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.02": "",
      "3.53": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.02": "",
      "3.53": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "170 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.32",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "7.91",
      "2.67_kw": "5.92",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.96",
      "2.67_kw": "0.97",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "5.01 kW",
      "2.67_kw": "4.68 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.54",
      "2.67_kw": "2.26",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "5.01 kW",
      "2.67_kw": "4.68 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "3.54",
      "2.67_kw": "2.26",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "1.00",
      "2.67_kw": "1.00",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "2.81_kw": "60 \u00b0C",
      "2.67_kw": "60 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "2.81_kw": "14 W",
      "2.67_kw": "14 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "2.81_kw": "13 W",
      "2.67_kw": "13 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "2.81_kw": "14 W",
      "2.67_kw": "14 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.67_kw": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.67_kw": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.00 kW",
      "2.67_kw": "0.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "1050 kWh",
      "2.67_kw": "1447 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.81_kw": "",
      "2.67_kw": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.81_kw": "",
      "2.67_kw": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "2.81_kw": "",
      "2.67_kw": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HA 5-8.2 OS 230V + HA 5-8.2 WS",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "Heating (medium temp)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "Indoor, Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "Colder, Warmer",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "Yes",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_5-8.2_os_230v_+_ha_5-8.2_ws": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 62,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 62,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 62,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 62,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.18 kW",
      "column_2": "3.85 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.13",
      "column_2": "2.10",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.67 kW",
      "column_2": "2.13 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.18",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.43 kW",
      "column_2": "2.21 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.24",
      "column_2": "4.39",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.84 kW",
      "column_2": "2.72 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.04",
      "column_2": "6.03",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.18 kW",
      "column_2": "3.85 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.13",
      "column_2": "2.10",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.06 kW",
      "column_2": "3.33 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.81",
      "column_2": "1.66",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.02": "0.97",
      "3.53": "0.98",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.02": "2.42 kW",
      "3.53": "2.28 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.02": "6.67",
      "3.53": "4.84",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.02": "0.96",
      "3.53": "0.97",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.02": "2.83 kW",
      "3.53": "2.73 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.02": "7.95",
      "3.53": "6.34",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.02": "0.96",
      "3.53": "0.97",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.02": "4.43 kW",
      "3.53": "3.23 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.02": "2.57",
      "3.53": "1.84",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "2.99 kW",
      "3.53": "3.23 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "2.19",
      "3.53": "1.84",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.02": "1.00",
      "3.53": "1.00",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.02": "60 \u00b0C",
      "3.53": "60 \u00b0C",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Hydraulic_station_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.02": "14 W",
      "3.53": "14 W",
      "source_page": 64,
      "source_table": 1,
