{
  "source_pdf": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:54:47.506285",
  "total_records": 3153,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype HA 3-8.2 OS 230V, HA 5-8.2 OS 230V with Tower",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "saunier_duval_brand_group": "SDECCI SAS - 17 rue de la Petite Baratte",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "saunier_duval_brand_group": "44300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "saunier_duval_brand_group": "Nantes",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "saunier_duval_brand_group": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "saunier_duval_brand_group": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "saunier_duval_brand_group": "HA 3-8.2 OS 230V, HA 5-8.2 OS 230V with Tower",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "saunier_duval_brand_group": "011-1W0951",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "saunier_duval_brand_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "saunier_duval_brand_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "saunier_duval_brand_group": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "saunier_duval_brand_group": "11.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "saunier_duval_brand_group": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V + HA 5-8.2 STB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V + HA 5-8.2 STB B5",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "Colder, Warmer",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_b5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V + HA 5-8.2 STB C2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_+_ha_5-8.2_stb_c2": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.81",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.77 kW",
      "+18\u00b0c/+23\u00b0c": "1.30 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.95",
      "+18\u00b0c/+23\u00b0c": "4.08",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "121 %",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.10",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.09",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.00",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.48",
      "medium_temperature": "3.96",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.62",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.09",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.75",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1632 kWh",
      "column_2": "2431 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "102 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "2.63",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.30",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.25",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.35",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "5.79",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.69",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.69",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2256 kWh",
      "column_2": "2796 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.53",
      "column_2": "1.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "153 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.43",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.37",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.43",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.93",
      "medium_temperature": "2.43",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "annual_energy_consumption_qhe": "",
      "771_kwh": "",
      "1372_kwh": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "771_kwh": "",
      "1372_kwh": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "771_kwh": "",
      "1372_kwh": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "6.33",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.13",
      "+18\u00b0c/+23\u00b0c": "3.99",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.76",
      "+18\u00b0c/+23\u00b0c": "5.59",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.44",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.975",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.19",
      "+18\u00b0c/+23\u00b0c": "9.29",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.971",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "537 kWh",
      "+18\u00b0c/+23\u00b0c": "492 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V B2 + HA 5-8.2 STB",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "Colder, Warmer",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "127 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.24",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1538 kWh",
      "column_2": "2328 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "108 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "2.76",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2111 kWh",
      "medium_temperature": "2660 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.78",
      "medium_temperature": "2.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.64": "1.00",
      "1.75": "1.00",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.64": "",
      "1.75": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.64": "",
      "1.75": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.64": "",
      "1.75": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "157 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "756 kWh",
      "medium_temperature": "1340 kWh",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 3-8.2 OS 230V B2 + HA 5-8.2 STB C2",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "Heating + DHW + low temp",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "Indoor, Outdoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "Colder, Warmer",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_3-8.2_os_230v_b2_+_ha_5-8.2_stb_c2": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.75 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.81",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "118 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.23",
      "medium_temperature": "3.04",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.09",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.48",
      "medium_temperature": "3.96",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.62",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.09",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.75",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1683 kWh",
      "column_2": "2483 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "101 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.67",
      "medium_temperature": "2.60",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.30",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.25",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "4.35",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "5.79",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.69",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.69",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2287 kWh",
      "medium_temperature": "2827 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.78",
      "medium_temperature": "2.43",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.53": "1.00",
      "1.69": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.53": "",
      "1.69": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.53": "",
      "1.69": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.53": "",
      "1.69": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "147 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.74",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.43",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.37",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.02",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.43",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.93",
      "medium_temperature": "2.43",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "62 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "833 kWh",
      "medium_temperature": "1434 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 4-8.2 OS 230V B3 + HA 6-8.2 STB",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "Heating + DHW + low temp",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "Indoor, Outdoor",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "Colder, Warmer",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "Yes",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "n/a",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 25,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HA 4-8.2 OS 230V B3 + HA 6-8.2 STB B5",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "Colder, Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_4-8.2_os_230v_b3_+_ha_6-8.2_stb_b5": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "129 %",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.31",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1487 kWh",
      "column_2": "2277 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "109 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.04",
      "medium_temperature": "2.80",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.41 kW",
      "column_2": "2.98 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2080 kWh",
      "column_2": "2629 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.78",
      "column_2": "2.43",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.64",
      "column_2": "1.75",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6"
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "694_kwh": "",
      "1278_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_3-8_2_OS_230V__HA_5-8_2_OS_230V_with_Tower_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
