{
  "source_pdf": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:54:58.943778",
  "total_records": 866,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype HA 7-6 O 230V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "saunier_duval_brand_group": "SDECCI SAS - 17 rue de la Petite Baratte",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "saunier_duval_brand_group": "44300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "saunier_duval_brand_group": "Nantes",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "saunier_duval_brand_group": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "saunier_duval_brand_group": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "saunier_duval_brand_group": "HA 7-6 O 230V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "saunier_duval_brand_group": "011-1W0766",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "saunier_duval_brand_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "saunier_duval_brand_group": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "saunier_duval_brand_group": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "saunier_duval_brand_group": "06.04.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "saunier_duval_brand_group": "DIN EN 14511-1:2019-07; EN 14511-1:2018, DIN EN\n14511-2:2019-07; EN 14511-2:2018, DIN EN\n14511-3:2019-07; EN 14511-3:2018, DIN EN\n14511-4:2019-07; EN 14511-4:2018, DIN EN\n14825:2019-07; EN 14825:2018, DIN EN\n12102-1:2018-02; EN 12102-1:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "testing_basis_din_en_14511-1",
      "value": "2019-07; EN 14511-1:2018, DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14511-2",
      "value": "2019-07; EN 14511-2:2018, DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14511-3",
      "value": "2019-07; EN 14511-3:2018, DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14511-4",
      "value": "2019-07; EN 14511-4:2018, DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14825",
      "value": "2019-07; EN 14825:2018, DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "12102-1",
      "value": "2018-02; EN 12102-1:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HA 7-6 O 230V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-6_o_230v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-6_o_230v": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-6_o_230v": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_7-6_o_230v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-6_o_230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-6_o_230v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-6_o_230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-6_o_230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-6_o_230v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.79",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.38": "0.950",
      "4.60": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.38": "3.74 kW",
      "4.60": "3.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.38": "7.88",
      "4.60": "6.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.38": "0.940",
      "4.60": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.38": "6.27 kW",
      "4.60": "5.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.38": "2.64",
      "4.60": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "6.27 kW",
      "4.60": "4.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "2.64",
      "4.60": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "",
      "4.60": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.38": "70 \u00b0C",
      "4.60": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.38": "8 W",
      "4.60": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.38": "29 W",
      "4.60": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.38": "29 W",
      "4.60": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.38": "0 W",
      "4.60": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.38": "Electricity",
      "4.60": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.38": "kW",
      "4.60": "1.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.38": "2907 kWh",
      "4.60": "3688 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "4.60": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "4.60": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.38": "",
      "4.60": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "118 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "5.05",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW 1.25 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "4.94 kW",
      "1.90": "4.57 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.08",
      "1.90": "1.53",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "",
      "1.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "70 \u00b0C",
      "1.90": "70 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "8 W",
      "1.90": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "29 W",
      "1.90": "29 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "29 W",
      "1.90": "29 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "1.90": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "1.90": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "5.85 kW",
      "1.90": "5.39 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "3546 kWh",
      "1.90": "4380 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.60": "4.77",
      "1.90": "4.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.60": "2.60",
      "1.90": "1.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.60": "0.980",
      "1.90": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "1.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "1.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.60": "",
      "1.90": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.99",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.47",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "5.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.85 kW 5.39 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1510 kWh",
      "column_2": "2128 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HA 7-6 O 230V B2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-6_o_230v_b2": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-6_o_230v_b2": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-6_o_230v_b2": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-6_o_230v_b2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-6_o_230v_b2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-6_o_230v_b2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-6_o_230v_b2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-6_o_230v_b2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.79",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "133 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.13 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.41",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.84 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.13",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.60",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "3.74 kW",
      "0.960": "3.59 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "7.88",
      "0.960": "6.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.940",
      "0.960": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "6.27 kW",
      "0.960": "5.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "2.64",
      "0.960": "2.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "6.27 kW",
      "0.960": "4.88 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.64",
      "0.960": "1.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "70 \u00b0C",
      "0.960": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "8 W",
      "0.960": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "29 W",
      "0.960": "29 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "29 W",
      "0.960": "29 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.960": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Electricity",
      "0.960": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "kW",
      "0.960": "1.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "2937 kWh",
      "0.960": "3718 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.950": "",
      "0.960": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "118 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.53",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.08 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "5.05",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.54",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW 1.25 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94_kw": "2.08",
      "4.57_kw": "1.53",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94_kw": "",
      "4.57_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.94_kw": "70 \u00b0C",
      "4.57_kw": "70 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.94_kw": "8 W",
      "4.57_kw": "8 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.94_kw": "29 W",
      "4.57_kw": "29 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.94_kw": "29 W",
      "4.57_kw": "29 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.94_kw": "0 W",
      "4.57_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.94_kw": "Electricity",
      "4.57_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.94_kw": "5.85 kW",
      "4.57_kw": "5.39 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.94_kw": "3565 kWh",
      "4.57_kw": "4398 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.94_kw": "4.77",
      "4.57_kw": "4.40",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.94_kw": "2.60",
      "4.57_kw": "1.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.94_kw": "0.980",
      "4.57_kw": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.94_kw": "",
      "4.57_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.94_kw": "",
      "4.57_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.94_kw": "",
      "4.57_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "160 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.23",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.47",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "5.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.23",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.77 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.23",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.85 kW 5.39 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1546 kWh",
      "column_2": "2164 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HA 8-6 O 230V B3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-6_o_230v_b3": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-6_o_230v_b3": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-6_o_230v_b3": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-6_o_230v_b3": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-6_o_230v_b3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-6_o_230v_b3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-6_o_230v_b3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-6_o_230v_b3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-6_o_230v_b3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.66 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.39 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.44",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.38 kW",
      "medium_temperature": "5.66 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.32",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.33": "0.950",
      "4.67": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.33": "3.72 kW",
      "4.67": "3.62 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.33": "7.79",
      "4.67": "6.23",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.33": "0.940",
      "4.67": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.33": "6.38 kW",
      "4.67": "5.66 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.33": "2.93",
      "4.67": "2.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.33": "6.00 kW",
      "4.67": "5.09 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.33": "2.66",
      "4.67": "1.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.33": "",
      "4.67": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.33": "55 \u00b0C",
      "4.67": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.33": "8 W",
      "4.67": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.33": "29 W",
      "4.67": "29 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.33": "29 W",
      "4.67": "29 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.33": "0 W",
      "4.67": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.33": "Electricity",
      "4.67": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.33": "1.21 kW",
      "4.67": "1.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.33": "3139 kWh",
      "4.67": "3837 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.33": "",
      "4.67": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.33": "",
      "4.67": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.33": "",
      "4.67": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "119 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.59 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.06",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.54",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.70",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.25 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "5.08",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.73 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "6.80",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.21 kW 1.30 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "3.66 kW",
      "1.92": "3.29 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "2.19",
      "1.92": "1.56",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.57": "55 \u00b0C",
      "1.92": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.57": "8 W",
      "1.92": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.57": "29 W",
      "1.92": "29 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.57": "29 W",
      "1.92": "29 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.57": "0 W",
      "1.92": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.57": "Electricity",
      "1.92": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.57": "6.03 kW",
      "1.92": "5.59 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.57": "3665 kWh",
      "1.92": "4506 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.57": "4.92",
      "1.92": "4.56",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.57": "2.57",
      "1.92": "1.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.57": "0.980",
      "1.92": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.57": "",
      "1.92": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.87 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.78",
      "medium_temperature": "4.13",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.87 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.38 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.44",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.62",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.87 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.18",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.87 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.18",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.03 kW 5.59 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1586 kWh",
      "column_2": "2284 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HA 6-6 O 230V",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_6-6_o_230v": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_6-6_o_230v": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_6-6_o_230v": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_6-6_o_230v": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_6-6_o_230v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_6-6_o_230v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-6_o_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-6_o_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_6-6_o_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.94 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.93",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.35",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.19",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.25",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.17": "0.950",
      "4.48": "0.960",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.17": "3.66 kW",
      "4.48": "3.56 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.17": "7.60",
      "4.48": "6.06",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.17": "0.940",
      "4.48": "0.950",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.17": "5.37 kW",
      "4.48": "4.84 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.17": "2.78",
      "4.48": "1.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "5.37 kW",
      "4.48": "4.84 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "2.78",
      "4.48": "1.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17": "",
      "4.48": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.17": "55 \u00b0C",
      "4.48": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.17": "8 W",
      "4.48": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.17": "29 W",
      "4.48": "29 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.17": "29 W",
      "4.48": "29 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.17": "0 W",
      "4.48": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.17": "Electricity",
      "4.48": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.17": "kW",
      "4.48": "kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.17": "2494 kWh",
      "4.48": "2766 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.17": "",
      "4.48": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.17": "",
      "4.48": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.17": "",
      "4.48": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "117 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.43",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.72",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.89",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.58 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.44",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20": "4.03 kW",
      "1.59": "3.71 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20": "2.20",
      "1.59": "1.59",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.20": "55 \u00b0C",
      "1.59": "55 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.20": "8 W",
      "1.59": "8 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.20": "29 W",
      "1.59": "29 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.20": "29 W",
      "1.59": "29 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.20": "0 W",
      "1.59": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.20": "Electricity",
      "1.59": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.20": "4.25 kW",
      "1.59": "3.92 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.20": "2549 kWh",
      "1.59": "3219 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.20": "",
      "1.59": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "164 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.87",
      "medium_temperature": "4.16",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.73 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "3.58",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "5.59",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.25 kW 3.92 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1299 kWh",
      "column_2": "1956 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HA 6-6 O 230V B2",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_6-6_o_230v_b2": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_6-6_o_230v_b2": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_6-6_o_230v_b2": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_6-6_o_230v_b2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_6-6_o_230v_b2": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-6_o_230v_b2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-6_o_230v_b2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_6-6_o_230v_b2": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.94 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.94 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.93",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "130 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.32",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.19",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.09 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "4.48",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.950": "3.66 kW",
      "0.960": "3.56 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.950": "7.60",
      "0.960": "6.06",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.950": "0.940",
      "0.960": "0.950",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.950": "5.37 kW",
      "0.960": "4.84 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.950": "2.78",
      "0.960": "1.89",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "5.37 kW",
      "0.960": "4.84 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "2.78",
      "0.960": "1.89",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.950": "",
      "0.960": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.950": "55 \u00b0C",
      "0.960": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.950": "8 W",
      "0.960": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.950": "29 W",
      "0.960": "29 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.950": "29 W",
      "0.960": "29 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.950": "0 W",
      "0.960": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.950": "Electricity",
      "0.960": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.950": "0.00 kW",
      "0.960": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.950": "2524 kWh",
      "0.960": "2796 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.950": "",
      "0.960": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.950": "",
      "0.960": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "116 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "2.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.43",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.72",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.89",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.58 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.44",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.20",
      "medium_temperature": "1.59",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.03_kw": "2.20",
      "3.71_kw": "1.59",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.03_kw": "55 \u00b0C",
      "3.71_kw": "55 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.03_kw": "8 W",
      "3.71_kw": "8 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.03_kw": "29 W",
      "3.71_kw": "29 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.03_kw": "29 W",
      "3.71_kw": "29 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.03_kw": "0 W",
      "3.71_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.03_kw": "Electricity",
      "3.71_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.03_kw": "4.25 kW",
      "3.71_kw": "3.92 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.03_kw": "2567 kWh",
      "3.71_kw": "3237 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.03_kw": "",
      "3.71_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "161 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "4.09",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.73 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.980",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "5.59",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.71 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.29",
      "medium_temperature": "2.29",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.25 kW 3.92 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1335 kWh",
      "column_2": "1993 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HA 6-6 O 230V B3",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_6-6_o_230v_b3": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_6-6_o_230v_b3": "Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_6-6_o_230v_b3": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_6-6_o_230v_b3": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_6-6_o_230v_b3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_6-6_o_230v_b3": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-6_o_230v_b3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_6-6_o_230v_b3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_6-6_o_230v_b3": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.12 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.89",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "136 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.71",
      "medium_temperature": "3.47",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.14",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.67 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.39",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.36": "0.950",
      "4.67": "0.960",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.36": "3.69 kW",
      "4.67": "3.57 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.36": "7.82",
      "4.67": "6.19",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.36": "0.940",
      "4.67": "0.950",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.36": "5.96 kW",
      "4.67": "5.54 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.36": "3.01",
      "4.67": "2.14",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.36": "5.52 kW",
      "4.67": "5.05 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.36": "2.77",
      "4.67": "1.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.36": "",
      "4.67": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.36": "55 \u00b0C",
      "4.67": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.36": "8 W",
      "4.67": "8 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.36": "29 W",
      "4.67": "29 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.36": "29 W",
      "4.67": "29 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.36": "0 W",
      "4.67": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.36": "Electricity",
      "4.67": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.36": "1.21 kW",
      "4.67": "1.21 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.36": "2951 kWh",
      "4.67": "3731 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.36": "",
      "4.67": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.36": "",
      "4.67": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.36": "",
      "4.67": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "121 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.97 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "3.10",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.58 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.55",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.75 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.07 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "5.07",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "6.57",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.950",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.21 kW 1.21 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "4.10 kW",
      "1.91": "3.76 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "2.23",
      "1.91": "1.58",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.57": "55 \u00b0C",
      "1.91": "55 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.57": "8 W",
      "1.91": "8 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.57": "29 W",
      "1.91": "29 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.57": "29 W",
      "1.91": "29 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.57": "0 W",
      "1.91": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.57": "Electricity",
      "1.91": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.57": "5.97 kW",
      "1.91": "5.51 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.57": "3560 kWh",
      "1.91": "4385 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.57": "",
      "1.91": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "162 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "4.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.50",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.67 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.58",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.46",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.97 kW 5.51 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1222 kWh",
      "column_2": "1938 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-6_O_230V_Outdoor_Air_Water_10"
    }
  ]
}