{
  "source_pdf": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:55:04.970920",
  "total_records": 2152,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype HA 7-8.2 OS 230V with Hydraulic Station",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "saunier_duval_brand_group": "SDECCI SAS - 17 rue de la Petite Baratte",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "saunier_duval_brand_group": "44300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "saunier_duval_brand_group": "Nantes",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "saunier_duval_brand_group": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "saunier_duval_brand_group": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "saunier_duval_brand_group": "HA 7-8.2 OS 230V with Hydraulic Station",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "saunier_duval_brand_group": "011-1W0952",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "saunier_duval_brand_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "saunier_duval_brand_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "saunier_duval_brand_group": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "saunier_duval_brand_group": "11.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "saunier_duval_brand_group": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 8-8.2 OS 230V B3 + HA 8-8.2 WS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "2.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.22",
      "column_2": "3.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.14 kW",
      "column_2": "2.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.31",
      "column_2": "4.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.36",
      "column_2": "6.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.78 kW",
      "column_2": "4.72 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.57": "3.24 kW",
      "3.97": "3.06 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.57": "6.78",
      "3.97": "5.32",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "3.69 kW",
      "3.97": "3.60 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "8.06",
      "3.97": "6.73",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "5.61 kW",
      "3.97": "4.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "4.12 kW",
      "3.97": "4.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.40",
      "3.97": "2.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "3.97": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.57": "5 W",
      "3.97": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.57": "0 W",
      "3.97": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "3.97": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "6.88 kW",
      "3.97": "5.69 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.57": "3816 kWh",
      "3.97": "4499 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.57": "5.61",
      "3.97": "4.64",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.57": "",
      "3.97": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.66_kw": "7.87",
      "3.49_kw": "5.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.66_kw": "0.99",
      "3.49_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "1.00",
      "3.49_kw": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.66_kw": "60 \u00b0C",
      "3.49_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.66_kw": "5 W",
      "3.49_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.66_kw": "0 W",
      "3.49_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.66_kw": "Electricity",
      "3.49_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.66_kw": "0.00 kW",
      "3.49_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.66_kw": "1397 kWh",
      "3.49_kw": "2028 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 8-8.2 OS 230V B3 + HA 8-8.2 WSB",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_wsb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "2.91 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.22",
      "column_2": "3.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.14 kW",
      "column_2": "2.97 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.31",
      "column_2": "4.68",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.57 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.36",
      "column_2": "6.42",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.78 kW",
      "column_2": "4.72 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.57": "3.24 kW",
      "3.97": "3.06 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.57": "6.78",
      "3.97": "5.32",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "3.69 kW",
      "3.97": "3.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "8.06",
      "3.97": "6.73",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "5.61 kW",
      "3.97": "4.64 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "4.12 kW",
      "3.97": "4.64 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.40",
      "3.97": "2.02",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "3.97": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.57": "5 W",
      "3.97": "5 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.57": "0 W",
      "3.97": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "3.97": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "6.88 kW",
      "3.97": "5.69 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.57": "3816 kWh",
      "3.97": "4499 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.57": "5.61",
      "3.97": "4.64",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.57": "",
      "3.97": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.66_kw": "7.87",
      "3.49_kw": "5.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.66_kw": "0.99",
      "3.49_kw": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "1.00",
      "3.49_kw": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.66_kw": "60 \u00b0C",
      "3.49_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.66_kw": "5 W",
      "3.49_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.66_kw": "0 W",
      "3.49_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.66_kw": "Electricity",
      "3.49_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.66_kw": "0.00 kW",
      "3.49_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.66_kw": "1397 kWh",
      "3.49_kw": "2028 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 7-8.2 OS 230V + HA 7-8.2 WS",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-8.2_os_230v_+_ha_7-8.2_ws": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "2.91 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.22",
      "column_2": "3.52",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.14 kW",
      "column_2": "2.97 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.31",
      "column_2": "4.68",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.57 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.36",
      "column_2": "6.42",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.78 kW",
      "column_2": "4.72 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.57": "3.24 kW",
      "3.97": "3.06 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.57": "6.78",
      "3.97": "5.32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "3.69 kW",
      "3.97": "3.60 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "8.06",
      "3.97": "6.73",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "5.61 kW",
      "3.97": "4.64 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "4.12 kW",
      "3.97": "4.64 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.40",
      "3.97": "2.02",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "3.97": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.57": "5 W",
      "3.97": "5 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.57": "0 W",
      "3.97": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "3.97": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "6.88 kW",
      "3.97": "5.69 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.57": "3816 kWh",
      "3.97": "4499 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.57": "5.61",
      "3.97": "4.64",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.57": "",
      "3.97": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.66_kw": "7.87",
      "3.49_kw": "5.72",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.66_kw": "0.99",
      "3.49_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "1.00",
      "3.49_kw": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.66_kw": "60 \u00b0C",
      "3.49_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.66_kw": "5 W",
      "3.49_kw": "5 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.66_kw": "0 W",
      "3.49_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.66_kw": "Electricity",
      "3.49_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.66_kw": "0.00 kW",
      "3.49_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.66_kw": "1397 kWh",
      "3.49_kw": "2028 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 7-8.2 OS 230V + HA 7-8.2 WSB",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-8.2_os_230v_+_ha_7-8.2_wsb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "2.91 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.22",
      "column_2": "3.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.14 kW",
      "column_2": "2.97 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.31",
      "column_2": "4.68",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.71 kW",
      "column_2": "3.57 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.36",
      "column_2": "6.42",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.85 kW",
      "column_2": "5.01 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.20",
      "column_2": "2.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.78 kW",
      "column_2": "4.72 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.57": "3.24 kW",
      "3.97": "3.06 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.57": "6.78",
      "3.97": "5.32",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "3.69 kW",
      "3.97": "3.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "8.06",
      "3.97": "6.73",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.99",
      "3.97": "0.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "5.61 kW",
      "3.97": "4.64 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "4.12 kW",
      "3.97": "4.64 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.40",
      "3.97": "2.02",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "3.97": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.57": "5 W",
      "3.97": "5 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.57": "13 W",
      "3.97": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.57": "0 W",
      "3.97": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "3.97": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "6.88 kW",
      "3.97": "5.69 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.57": "3816 kWh",
      "3.97": "4499 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.57": "5.61",
      "3.97": "4.64",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.57": "2.61",
      "3.97": "2.02",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.57": "1.00",
      "3.97": "1.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.57": "",
      "3.97": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.57": "",
      "3.97": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.66_kw": "7.87",
      "3.49_kw": "5.72",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.66_kw": "0.99",
      "3.49_kw": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "6.80 kW",
      "3.49_kw": "6.79 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "3.42",
      "3.49_kw": "2.37",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.66_kw": "1.00",
      "3.49_kw": "1.00",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.66_kw": "60 \u00b0C",
      "3.49_kw": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.66_kw": "5 W",
      "3.49_kw": "5 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.66_kw": "13 W",
      "3.49_kw": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.66_kw": "0 W",
      "3.49_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.66_kw": "Electricity",
      "3.49_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.66_kw": "0.00 kW",
      "3.49_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.66_kw": "1397 kWh",
      "3.49_kw": "2028 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "3.66_kw": "",
      "3.49_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 7-8.2 OS 230V B2 + HA 7-8.2 WS",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "Colder, Warmer",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "140 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.57",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.31": "0.99",
      "4.68": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.31": "3.71 kW",
      "4.68": "3.57 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.31": "8.36",
      "4.68": "6.42",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.31": "0.99",
      "4.68": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.31": "5.85 kW",
      "4.68": "5.01 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.31": "3.20",
      "4.68": "2.27",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "5.78 kW",
      "4.68": "4.72 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "2.86",
      "4.68": "1.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "1.00",
      "4.68": "1.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.31": "60 \u00b0C",
      "4.68": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.31": "13 W",
      "4.68": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.31": "5 W",
      "4.68": "5 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.31": "13 W",
      "4.68": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.31": "0 W",
      "4.68": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.31": "Electricity",
      "4.68": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.31": "0.83 kW",
      "4.68": "0.94 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.31": "2698 kWh",
      "4.68": "3279 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.31": "",
      "4.68": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.31": "",
      "4.68": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.31": "",
      "4.68": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "121 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.10",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.61_kw": "2.61",
      "4.64_kw": "2.02",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61_kw": "4.12 kW",
      "4.64_kw": "4.64 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61_kw": "2.40",
      "4.64_kw": "2.02",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61_kw": "1.00",
      "4.64_kw": "1.00",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.61_kw": "60 \u00b0C",
      "4.64_kw": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.61_kw": "13 W",
      "4.64_kw": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.61_kw": "5 W",
      "4.64_kw": "5 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.61_kw": "13 W",
      "4.64_kw": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.61_kw": "0 W",
      "4.64_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.61_kw": "Electricity",
      "4.64_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.61_kw": "6.88 kW",
      "4.64_kw": "5.69 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.61_kw": "3845 kWh",
      "4.64_kw": "4529 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "5.61_kw": "5.61",
      "4.64_kw": "4.64",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "5.61_kw": "2.61",
      "4.64_kw": "2.02",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "5.61_kw": "1.00",
      "4.64_kw": "1.00",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.61_kw": "",
      "4.64_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.61_kw": "",
      "4.64_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "5.61_kw": "",
      "4.64_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "171 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.35",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.42": "1.00",
      "2.37": "1.00",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.42": "60 \u00b0C",
      "2.37": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.42": "13 W",
      "2.37": "13 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.42": "5 W",
      "2.37": "5 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.42": "13 W",
      "2.37": "13 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.42": "0 W",
      "2.37": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.42": "Electricity",
      "2.37": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.42": "0.00 kW",
      "2.37": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.42": "1456 kWh",
      "2.37": "2086 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 7-8.2 OS 230V B2 + HA 7-8.2 WSB",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "140 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.57",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.31": "0.99",
      "4.68": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.31": "3.71 kW",
      "4.68": "3.57 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.31": "8.36",
      "4.68": "6.42",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.31": "0.99",
      "4.68": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.31": "5.85 kW",
      "4.68": "5.01 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.31": "3.20",
      "4.68": "2.27",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "5.78 kW",
      "4.68": "4.72 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "2.86",
      "4.68": "1.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "1.00",
      "4.68": "1.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.31": "60 \u00b0C",
      "4.68": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.31": "13 W",
      "4.68": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.31": "5 W",
      "4.68": "5 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.31": "13 W",
      "4.68": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.31": "0 W",
      "4.68": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.31": "Electricity",
      "4.68": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.31": "0.83 kW",
      "4.68": "0.94 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.31": "2698 kWh",
      "4.68": "3279 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.31": "",
      "4.68": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.31": "",
      "4.68": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.31": "",
      "4.68": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "121 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.10",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "5.61_kw": "2.61",
      "4.64_kw": "2.02",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61_kw": "4.12 kW",
      "4.64_kw": "4.64 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61_kw": "2.40",
      "4.64_kw": "2.02",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61_kw": "1.00",
      "4.64_kw": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "5.61_kw": "60 \u00b0C",
      "4.64_kw": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "5.61_kw": "13 W",
      "4.64_kw": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "5.61_kw": "5 W",
      "4.64_kw": "5 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "5.61_kw": "13 W",
      "4.64_kw": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "5.61_kw": "0 W",
      "4.64_kw": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.61_kw": "Electricity",
      "4.64_kw": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.61_kw": "6.88 kW",
      "4.64_kw": "5.69 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.61_kw": "3845 kWh",
      "4.64_kw": "4529 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "5.61_kw": "5.61",
      "4.64_kw": "4.64",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "5.61_kw": "2.61",
      "4.64_kw": "2.02",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "5.61_kw": "1.00",
      "4.64_kw": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.61_kw": "",
      "4.64_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "5.61_kw": "",
      "4.64_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "5.61_kw": "",
      "4.64_kw": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "171 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.35",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.42": "1.00",
      "2.37": "1.00",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.42": "60 \u00b0C",
      "2.37": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.42": "13 W",
      "2.37": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.42": "5 W",
      "2.37": "5 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.42": "13 W",
      "2.37": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.42": "0 W",
      "2.37": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.42": "Electricity",
      "2.37": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.42": "0.00 kW",
      "2.37": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.42": "1456 kWh",
      "2.37": "2086 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 7-8.2 OS 230V B2 + HA 7-8.2 WS + FEW 300/3 MR",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_ws_+_few_300/3_mr": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "139 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:37 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "355 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "167 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "4.18",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:27 h:min",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.5 W",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "362 l",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "37 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "27 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "140 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.57",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2698 kWh",
      "column_2": "3279 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "121 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.10",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3845 kWh",
      "medium_temperature": "4529 kWh",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.61": "1.00",
      "2.02": "1.00",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.61": "",
      "2.02": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "171 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.35",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1456 kWh",
      "medium_temperature": "2086 kWh",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 7-8.2 OS 230V B2 + HA 7-8.2 WSB + FEW 300/3 MR",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_7-8.2_os_230v_b2_+_ha_7-8.2_wsb_+_few_300/3_mr": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "139 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:37 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "355 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "167 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "4.18",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:27 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "31.5 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "362 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "37 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "heating_up_time_01",
      "value": "27 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "140 %",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.57",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2698 kWh",
      "column_2": "3279 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "121 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.10",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3845 kWh",
      "medium_temperature": "4529 kWh",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.61": "1.00",
      "2.02": "1.00",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.61": "",
      "2.02": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "171 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.35",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1456 kWh",
      "medium_temperature": "2086 kWh",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model HA 8-8.2 OS 230V B3 + HA 8-8.2 WS + FEW 300/3 MR",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "Colder, Warmer",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-8.2_os_230v_b3_+_ha_8-8.2_ws_+_few_300/3_mr": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "139 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:37 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "36.4 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.0 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "355 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_7-8_2_OS_230V_with_Hydraulic_Station_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "167 %",
      "source_page": 34,
      "source_table": 6,
