{
  "source_pdf": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:55:16.812959",
  "total_records": 1846,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype HA 8-7.2 OS 230V B3 / HA 10-7.2 OS 230V B3",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "saunier_duval_brand_group": "SDECCI SAS - 17 rue de la Petite Baratte",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "saunier_duval_brand_group": "44300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "saunier_duval_brand_group": "Nantes",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "saunier_duval_brand_group": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "saunier_duval_brand_group": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "saunier_duval_brand_group": "HA 8-7.2 OS 230V B3 / HA 10-7.2 OS 230V B3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "saunier_duval_brand_group": "011-1W0556",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "saunier_duval_brand_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "saunier_duval_brand_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "saunier_duval_brand_group": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "saunier_duval_brand_group": "26.09.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "saunier_duval_brand_group": "European KEYMARK Scheme for Heat Pumps Rev. 10 (as of\n2022-06)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 10-7.2 OS 230V B3 + HA 10-7.2 WSB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_wsb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.85 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.32",
      "+18\u00b0c/+23\u00b0c": "7.16",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.44",
      "+18\u00b0c/+23\u00b0c": "3.76",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.86 kW",
      "column_2": "7.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.80",
      "column_2": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.10 kW",
      "column_2": "4.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.43",
      "column_2": "3.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.47 kW",
      "column_2": "4.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.09",
      "column_2": "4.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.95",
      "column_2": "6.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.86 kW",
      "column_2": "7.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.80",
      "column_2": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.08 kW",
      "column_2": "7.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.67 kW",
      "column_2": "1.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3548 kWh",
      "column_2": "5170 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.86 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.67 kW 1.28 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.54": "0.97",
      "3.48": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.54": "4.44 kW",
      "3.48": "4.42 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.54": "6.02",
      "3.48": "5.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.54": "0.97",
      "3.48": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.54": "5.08 kW",
      "3.48": "5.18 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.54": "7.37",
      "3.48": "5.62",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.54": "0.97",
      "3.48": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.54": "5.60 kW",
      "3.48": "6.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.54": "2.20",
      "3.48": "1.72",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.54": "5.80 kW",
      "3.48": "6.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.54": "2.09",
      "3.48": "1.72",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.54": "1.00",
      "3.48": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.54": "60 \u00b0C",
      "3.48": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.54": "15 W",
      "3.48": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.54": "20 W",
      "3.48": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.54": "15 W",
      "3.48": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.54": "0 W",
      "3.48": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.54": "Electricity",
      "3.48": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.54": "6.86 kW",
      "3.48": "8.14 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.54": "4587 kWh",
      "3.48": "7362 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.54": "5.60",
      "3.48": "6.64",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.54": "2.20",
      "3.48": "1.72",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.54": "1.00",
      "3.48": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.54": "",
      "3.48": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.54": "",
      "3.48": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.54": "",
      "3.48": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "162 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.86 kW 8.14 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.41_kw": "7.05",
      "5.40_kw": "5.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.41_kw": "0.97",
      "5.40_kw": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.41_kw": "8.03 kW",
      "5.40_kw": "7.39 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.41_kw": "3.35",
      "5.40_kw": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.41_kw": "8.03 kW",
      "5.40_kw": "7.39 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.41_kw": "3.35",
      "5.40_kw": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.41_kw": "1.00",
      "5.40_kw": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.41_kw": "60 \u00b0C",
      "5.40_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.41_kw": "15 W",
      "5.40_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.41_kw": "20 W",
      "5.40_kw": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.41_kw": "15 W",
      "5.40_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.41_kw": "0 W",
      "5.40_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.41_kw": "Electricity",
      "5.40_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.41_kw": "0.00 kW",
      "5.40_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.41_kw": "1878 kWh",
      "5.40_kw": "2396 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.41_kw": "",
      "5.40_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.41_kw": "",
      "5.40_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "5.41_kw": "",
      "5.40_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.94",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.34 kW",
      "+18\u00b0c/+23\u00b0c": "5.98 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.48 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "6.84",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.975",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.82 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.57",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.967",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1161 kWh",
      "+18\u00b0c/+23\u00b0c": "853 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 10-7.2 OS 230V B3 + HA 10-7.2 WS",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "Warmer, Warmer Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_ws": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.85 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.90 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.32",
      "+18\u00b0c/+23\u00b0c": "7.16",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.44",
      "+18\u00b0c/+23\u00b0c": "3.76",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.08 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.33",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.86 kW",
      "column_2": "7.38 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.80",
      "column_2": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.10 kW",
      "column_2": "4.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.43",
      "column_2": "3.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.47 kW",
      "column_2": "4.45 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.09",
      "column_2": "4.51",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.34 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.95",
      "column_2": "6.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.08 kW",
      "column_2": "7.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.40",
      "column_2": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.08 kW",
      "column_2": "7.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.40",
      "column_2": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2787 kWh",
      "column_2": "4379 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "162 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "4.12",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.51_kw": "5.21",
      "5.16_kw": "3.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.51_kw": "0.980",
      "5.16_kw": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.51_kw": "5.41 kW",
      "5.16_kw": "5.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.51_kw": "7.05",
      "5.16_kw": "5.55",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.51_kw": "0.970",
      "5.16_kw": "0.980",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.51_kw": "8.03 kW",
      "5.16_kw": "7.39 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.51_kw": "3.35",
      "5.16_kw": "2.08",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51_kw": "8.03 kW",
      "5.16_kw": "7.39 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51_kw": "3.35",
      "5.16_kw": "2.08",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51_kw": "1.000",
      "5.16_kw": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.51_kw": "60 \u00b0C",
      "5.16_kw": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.51_kw": "15 W",
      "5.16_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.51_kw": "20 W",
      "5.16_kw": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.51_kw": "15 W",
      "5.16_kw": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.51_kw": "0 W",
      "5.16_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.51_kw": "n/a",
      "5.16_kw": "n/a",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.51_kw": "0.00 kW",
      "5.16_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.51_kw": "1878 kWh",
      "5.16_kw": "2396 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.51_kw": "",
      "5.16_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.51_kw": "",
      "5.16_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.51_kw": "",
      "5.16_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.94",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.34 kW",
      "+18\u00b0c/+23\u00b0c": "5.98 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.48 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "6.84",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.82 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.57",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.967",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1161 kWh",
      "+18\u00b0c/+23\u00b0c": "853 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 10-7.2 OS 230V B3 + HA 10-7.2 STB",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "Outdoor Air",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:54 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.53 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.2 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.9 W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.45 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.28 l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:51 h:min",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.9 W",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.68 \u00b0C",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.73 l",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "54 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "51 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.85 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.19",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.32",
      "+18\u00b0c/+23\u00b0c": "7.16",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.44",
      "+18\u00b0c/+23\u00b0c": "3.76",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.34",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.24",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.10",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.09",
      "medium_temperature": "4.51",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.07",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.80",
      "medium_temperature": "2.24",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "1.98",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.67 kW",
      "column_2": "1.28 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3548 kWh",
      "column_2": "5170 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.86 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.02",
      "medium_temperature": "5.02",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.62",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.20",
      "medium_temperature": "1.72",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.72",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.67 kW 1.28 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.86 kW",
      "column_2": "8.14 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4587 kWh",
      "column_2": "7362 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.60",
      "column_2": "6.64",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.20",
      "column_2": "1.72",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.50",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.05",
      "medium_temperature": "5.55",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.86 kW 8.14 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2396_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2396_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1878_kwh": "",
      "2396_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.94",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.34 kW",
      "+18\u00b0c/+23\u00b0c": "5.98 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.48 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "6.84",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.975",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.82 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.57",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.967",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1161 kWh",
      "+18\u00b0c/+23\u00b0c": "853 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 10-7.2 OS 230V B3 + HA 10-7.2 STB C2",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:54 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.53 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.2 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.9 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.45 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.28 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:51 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.9 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.68 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.73 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "54 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "51 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.85 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.16 kW",
      "medium_temperature": "2.37 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.12",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.05 kW",
      "+18\u00b0c/+23\u00b0c": "1.95 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.32",
      "+18\u00b0c/+23\u00b0c": "7.16",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.40",
      "+18\u00b0c/+23\u00b0c": "3.67",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "126 %",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.30",
      "medium_temperature": "3.22",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.21",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.00",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.29",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.74",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.74",
      "medium_temperature": "2.21",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.96",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.67 kW",
      "column_2": "1.28 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3729 kWh",
      "column_2": "5354 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "102 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.86 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.52",
      "medium_temperature": "2.64",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.15",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.31",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "4.75",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.16",
      "medium_temperature": "1.70",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.05",
      "medium_temperature": "1.70",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.67 kW 1.28 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.86 kW",
      "column_2": "8.14 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4798 kWh",
      "column_2": "7612 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.60",
      "column_2": "6.64",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.16",
      "column_2": "1.70",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "156 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.97",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.05",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.39",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.28",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.05",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.28",
      "medium_temperature": "2.05",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.86 kW 8.14 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1976_kwh": "",
      "2490_kwh": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1976_kwh": "",
      "2490_kwh": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1976_kwh": "",
      "2490_kwh": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.78",
      "+18\u00b0c/+23\u00b0c": "5.60",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35",
      "+18\u00b0c/+23\u00b0c": "3.54",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.34 kW",
      "+18\u00b0c/+23\u00b0c": "5.98 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.81",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.48 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.16",
      "+18\u00b0c/+23\u00b0c": "6.35",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.974",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.82 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.11",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.974",
      "+18\u00b0c/+23\u00b0c": "0.970",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1220 kWh",
      "+18\u00b0c/+23\u00b0c": "904 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 10-7.2 OS 230V B3 + HA 10-7.2 STB B5",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Heating + DHW + low temp",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Indoor, Outdoor",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Yes",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_10-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:54 h:min",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.53 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.2 l",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.9 W",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.45 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.28 l",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:51 h:min",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.9 W",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.68 \u00b0C",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.73 l",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "54 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "51 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.85 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.19",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.32",
      "+18\u00b0c/+23\u00b0c": "7.16",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.44",
      "+18\u00b0c/+23\u00b0c": "3.76",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.34",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.10",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.09",
      "medium_temperature": "4.51",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.07",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.86 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.80",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "1.98",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.67 kW",
      "column_2": "1.28 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3548 kWh",
      "column_2": "5170 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144 %",
      "medium_temperature": "106 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.86 kW",
      "medium_temperature": "8.14 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.69",
      "medium_temperature": "2.72",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.20",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.48",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.02",
      "medium_temperature": "5.02",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.62",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.20",
      "medium_temperature": "1.72",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "6.64 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.72",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.67 kW 1.28 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.86 kW",
      "column_2": "8.14 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4587 kWh",
      "column_2": "7362 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.60",
      "column_2": "6.64",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.20",
      "column_2": "1.72",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "162 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "4.12",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.50",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.05",
      "medium_temperature": "5.55",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.08",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.86 kW 8.14 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2396_kwh": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2396_kwh": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1878_kwh": "",
      "2396_kwh": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "5.94",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69 kW",
      "+18\u00b0c/+23\u00b0c": "8.44 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.39",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.34 kW",
      "+18\u00b0c/+23\u00b0c": "5.98 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.01",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.48 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "6.84",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.975",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.65 kW",
      "+18\u00b0c/+23\u00b0c": "4.82 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.57",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.967",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "20 W",
      "+18\u00b0c/+23\u00b0c": "20 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1161 kWh",
      "+18\u00b0c/+23\u00b0c": "853 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 8-7.2 OS 230V B3 + HA 10-7.2 WSB",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_wsb": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.88 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.37",
      "+18\u00b0c/+23\u00b0c": "7.04",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.60 kW",
      "column_2": "6.80 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.84",
      "column_2": "2.16",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.89 kW",
      "column_2": "4.12 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.46",
      "column_2": "3.26",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.31 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.72",
      "column_2": "4.29",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.08 kW",
      "column_2": "5.16 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.39",
      "column_2": "5.81",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.60 kW",
      "column_2": "6.80 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.84",
      "column_2": "2.16",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.75 kW",
      "column_2": "6.51 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.72",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.71 kW",
      "column_2": "1.18 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3457 kWh",
      "column_2": "4755 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "109 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.81",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.31",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.71 kW 1.18 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.40": "0.97",
      "3.65": "0.98",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.40": "4.57 kW",
      "3.65": "4.37 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.40": "6.37",
      "3.65": "4.73",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.40": "0.97",
      "3.65": "0.98",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.40": "5.06 kW",
      "3.65": "5.02 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.40": "7.71",
      "3.65": "6.07",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.40": "0.97",
      "3.65": "0.98",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.40": "6.31 kW",
      "3.65": "6.63 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.40": "2.50",
      "3.65": "1.73",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.40": "5.25 kW",
      "3.65": "6.63 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.40": "1.94",
      "3.65": "1.73",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.40": "1.00",
      "3.65": "1.00",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.40": "60 \u00b0C",
      "3.65": "60 \u00b0C",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.40": "15 W",
      "3.65": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.40": "20 W",
      "3.65": "20 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.40": "15 W",
      "3.65": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.40": "0 W",
      "3.65": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.40": "Electricity",
      "3.65": "Electricity",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.40": "7.74 kW",
      "3.65": "8.13 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.40": "5141 kWh",
      "3.65": "7129 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.40": "6.31",
      "3.65": "6.63",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.40": "2.50",
      "3.65": "1.73",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.40": "1.00",
      "3.65": "1.00",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.40": "",
      "3.65": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.40": "",
      "3.65": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.40": "",
      "3.65": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.96",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.40",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.74 kW 8.13 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.41_kw": "7.05",
      "5.27_kw": "5.22",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.41_kw": "0.97",
      "5.27_kw": "0.98",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.41_kw": "8.03 kW",
      "5.27_kw": "7.02 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.41_kw": "3.35",
      "5.27_kw": "2.16",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.41_kw": "8.03 kW",
      "5.27_kw": "7.02 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.41_kw": "3.35",
      "5.27_kw": "2.16",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.41_kw": "1.00",
      "5.27_kw": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.41_kw": "60 \u00b0C",
      "5.27_kw": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.41_kw": "15 W",
      "5.27_kw": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.41_kw": "20 W",
      "5.27_kw": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.41_kw": "15 W",
      "5.27_kw": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.41_kw": "0 W",
      "5.27_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.41_kw": "Electricity",
      "5.27_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.41_kw": "0.00 kW",
      "5.27_kw": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.41_kw": "1878 kWh",
      "5.27_kw": "2367 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.41_kw": "",
      "5.27_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.41_kw": "",
      "5.27_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "5.41_kw": "",
      "5.27_kw": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.54",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.24",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.45 kW",
      "+18\u00b0c/+23\u00b0c": "4.60 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.35",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.977",
      "+18\u00b0c/+23\u00b0c": "0.973",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.05",
      "+18\u00b0c/+23\u00b0c": "8.80",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.968",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "18 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1100 kWh",
      "+18\u00b0c/+23\u00b0c": "704 kWh",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 8-7.2 OS 230V B3 + HA 10-7.2 WS",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "Warmer, Warmer Climate",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "Outdoor Air",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_ws": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.88 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.37",
      "+18\u00b0c/+23\u00b0c": "7.04",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "130 %",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.75 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.33",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.60 kW",
      "column_2": "6.80 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.84",
      "column_2": "2.16",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.89 kW",
      "column_2": "4.12 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.46",
      "column_2": "3.26",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.40 kW",
      "column_2": "4.31 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.72",
      "column_2": "4.29",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.08 kW",
      "column_2": "5.16 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.39",
      "column_2": "5.81",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.75 kW",
      "column_2": "6.51 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.45",
      "column_2": "1.72",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.75 kW",
      "column_2": "6.51 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.72",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2669 kWh",
      "column_2": "4032 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.96",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 29,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.51_kw": "5.21",
      "4.73_kw": "3.40",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.51_kw": "0.980",
      "4.73_kw": "0.990",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.51_kw": "5.41 kW",
      "4.73_kw": "5.27 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.51_kw": "7.05",
      "4.73_kw": "5.22",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.51_kw": "0.970",
      "4.73_kw": "0.980",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.51_kw": "8.03 kW",
      "4.73_kw": "7.02 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.51_kw": "3.35",
      "4.73_kw": "2.16",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51_kw": "8.03 kW",
      "4.73_kw": "7.02 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51_kw": "3.35",
      "4.73_kw": "2.16",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51_kw": "1.000",
      "4.73_kw": "1.000",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.51_kw": "60 \u00b0C",
      "4.73_kw": "60 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.51_kw": "15 W",
      "4.73_kw": "15 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.51_kw": "20 W",
      "4.73_kw": "20 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.51_kw": "15 W",
      "4.73_kw": "15 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.51_kw": "0 W",
      "4.73_kw": "0 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.51_kw": "n/a",
      "4.73_kw": "n/a",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.51_kw": "0.00 kW",
      "4.73_kw": "0.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.51_kw": "1878 kWh",
      "4.73_kw": "2367 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.51_kw": "",
      "4.73_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.51_kw": "",
      "4.73_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.51_kw": "",
      "4.73_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.54",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.24",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.45 kW",
      "+18\u00b0c/+23\u00b0c": "4.60 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.35",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.973",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.05",
      "+18\u00b0c/+23\u00b0c": "8.80",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.968",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "18 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1100 kWh",
      "+18\u00b0c/+23\u00b0c": "704 kWh",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 8-7.2 OS 230V B3 + HA 10-7.2 STB",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "Heating + DHW + low temp",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "Indoor, Outdoor",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "Outdoor Air",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "Yes",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "n/a",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:54 h:min",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.53 \u00b0C",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.2 l",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.9 W",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.45 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.28 l",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:51 h:min",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.9 W",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.68 \u00b0C",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.73 l",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 31,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "54 h:min",
      "source_page": 31,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 31,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "51 h:min",
      "source_page": 31,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.88 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.37",
      "+18\u00b0c/+23\u00b0c": "7.04",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "2.16",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.26",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.29",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "5.81",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.84",
      "medium_temperature": "2.16",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.45",
      "medium_temperature": "1.72",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.71 kW",
      "column_2": "1.18 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3457 kWh",
      "column_2": "4755 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "109 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.81",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.31",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.65",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.37 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.73",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "6.07",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.31 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.73",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.25 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.94",
      "medium_temperature": "1.73",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.71 kW 1.18 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.74 kW",
      "column_2": "8.13 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5141 kWh",
      "column_2": "7129 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "6.31",
      "column_2": "6.63",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.50",
      "column_2": "1.73",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.96",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.40",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.05",
      "medium_temperature": "5.22",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.74 kW 8.13 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2367_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2367_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1878_kwh": "",
      "2367_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.54",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.24",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.45 kW",
      "+18\u00b0c/+23\u00b0c": "4.60 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.35",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.977",
      "+18\u00b0c/+23\u00b0c": "0.973",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.05",
      "+18\u00b0c/+23\u00b0c": "8.80",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.968",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "18 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1100 kWh",
      "+18\u00b0c/+23\u00b0c": "704 kWh",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 8-7.2 OS 230V B3 + HA 10-7.2 STB C2",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Heating + DHW + low temp",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Outdoor Air",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "Yes",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_c2": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:54 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.53 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.2 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.9 W",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.45 \u00b0C",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.28 l",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:51 h:min",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.9 W",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.68 \u00b0C",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.73 l",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "54 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "51 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.88 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.75 kW",
      "medium_temperature": "2.19 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "3.07",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "1.83 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.37",
      "+18\u00b0c/+23\u00b0c": "7.04",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.75",
      "+18\u00b0c/+23\u00b0c": "3.85",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "126 %",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.22",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "2.13",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.22",
      "medium_temperature": "3.13",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.09",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.50",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.78",
      "medium_temperature": "2.13",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.39",
      "medium_temperature": "1.70",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.71 kW",
      "column_2": "1.18 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3636 kWh",
      "column_2": "4934 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "139 %",
      "medium_temperature": "106 %",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.55",
      "medium_temperature": "2.72",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.26",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.13",
      "medium_temperature": "3.48",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.37 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.49",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.16",
      "medium_temperature": "5.72",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.31 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.45",
      "medium_temperature": "1.70",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.25 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.90",
      "medium_temperature": "1.70",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.71 kW 1.18 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.74 kW",
      "column_2": "8.13 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5375 kWh",
      "column_2": "7367 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "6.31",
      "column_2": "6.63",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.45",
      "column_2": "1.70",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.43",
      "medium_temperature": "3.81",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.13",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.28",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "4.97",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.13",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.28",
      "medium_temperature": "2.13",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.74 kW 8.13 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1976_kwh": "",
      "2460_kwh": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1976_kwh": "",
      "2460_kwh": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1976_kwh": "",
      "2460_kwh": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "5.66",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.49",
      "+18\u00b0c/+23\u00b0c": "3.85",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.98",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.45 kW",
      "+18\u00b0c/+23\u00b0c": "4.60 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.09",
      "+18\u00b0c/+23\u00b0c": "6.34",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.978",
      "+18\u00b0c/+23\u00b0c": "0.975",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.63",
      "+18\u00b0c/+23\u00b0c": "8.09",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.974",
      "+18\u00b0c/+23\u00b0c": "0.970",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "18 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1155 kWh",
      "+18\u00b0c/+23\u00b0c": "747 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HA 8-7.2 OS 230V B3 + HA 10-7.2 STB B5",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Heating + DHW + low temp",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ha_8-7.2_os_230v_b3_+_ha_10-7.2_stb_b5": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.36",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:54 h:min",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.53 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.2 l",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "80 %",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.00",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.9 W",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.45 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.28 l",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "109 %",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:51 h:min",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.9 W",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.68 \u00b0C",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236.73 l",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "54 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_00",
      "value": "51 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.88 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.70 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "3.14",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.27 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.37",
      "+18\u00b0c/+23\u00b0c": "7.04",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.46 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.34",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "2.16",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.26",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.29",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.08 kW",
      "medium_temperature": "5.16 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "5.81",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.84",
      "medium_temperature": "2.16",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.75 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.45",
      "medium_temperature": "1.72",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.71 kW",
      "column_2": "1.18 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3457 kWh",
      "column_2": "4755 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "109 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.81",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.31",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.65",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.37 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.73",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.71",
      "medium_temperature": "6.07",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.31 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.73",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.25 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.94",
      "medium_temperature": "1.73",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.71 kW 1.18 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.74 kW",
      "column_2": "8.13 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5141 kWh",
      "column_2": "7129 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "6.31",
      "column_2": "6.63",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.50",
      "column_2": "1.73",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.96",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.40",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.05",
      "medium_temperature": "5.22",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.03 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.74 kW 8.13 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2367_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1878_kwh": "",
      "2367_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1878_kwh": "",
      "2367_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.04",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.41 kW",
      "+18\u00b0c/+23\u00b0c": "7.04 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.54",
      "+18\u00b0c/+23\u00b0c": "3.96",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.43",
      "+18\u00b0c/+23\u00b0c": "5.24",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.45 kW",
      "+18\u00b0c/+23\u00b0c": "4.60 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.35",
      "+18\u00b0c/+23\u00b0c": "6.81",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.977",
      "+18\u00b0c/+23\u00b0c": "0.973",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.05",
      "+18\u00b0c/+23\u00b0c": "8.80",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.968",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "18 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1100 kWh",
      "+18\u00b0c/+23\u00b0c": "704 kWh",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Saunier_Duval_Brand_Group_HA_8-7_2_OS_230V_B3___HA_10-7_2_OS_230V_B3_Outdoor_Air_Water_14",
      "submodel_id": null
    }
  ]
}