{
  "source_pdf": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:55:21.121815",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump- R290- 50",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "solareast_heat_pump_ltd.": "No.73 Defu Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "solareast_heat_pump_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "solareast_heat_pump_ltd.": "Guangdong Province,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "solareast_heat_pump_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "solareast_heat_pump_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "solareast_heat_pump_ltd.": "Air Source Heat Pump- R290- 50",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "solareast_heat_pump_ltd.": "041-K042-10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "solareast_heat_pump_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "solareast_heat_pump_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "solareast_heat_pump_ltd.": "4.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "solareast_heat_pump_ltd.": "29.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "solareast_heat_pump_ltd.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "solareast_heat_pump_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model BLN-050TC3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-050tc3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-050tc3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-050tc3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-050tc3": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-050tc3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-050tc3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-050tc3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-050tc3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-050tc3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "48.19 kW",
      "medium_temperature": "47.76 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.35 kW",
      "medium_temperature": "17.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.90",
      "medium_temperature": "2.77",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "82 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "35.40 kW",
      "medium_temperature": "32.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "31.31 kW",
      "medium_temperature": "28.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "19.35 kW",
      "medium_temperature": "17.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.06",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.47 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.51": "0.900",
      "4.39": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.51": "14.91 kW",
      "4.39": "14.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.51": "5.92",
      "4.39": "6.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.51": "0.900",
      "4.39": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.51": "31.31 kW",
      "4.39": "28.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.51": "2.96",
      "4.39": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.51": "26.58 kW",
      "4.39": "26.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.51": "2.53",
      "4.39": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.51": "0.900",
      "4.39": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "4.51": "75 \u00b0C",
      "4.39": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "4.51": "108 W",
      "4.39": "108 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "4.51": "118 W",
      "4.39": "118 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "4.51": "108 W",
      "4.39": "108 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "4.51": "150 W",
      "4.39": "150 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.51": "Electricity",
      "4.39": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.51": "8.82 kW",
      "4.39": "5.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.51": "18407 kWh",
      "4.39": "19955 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.82 kW 5.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump-_R290-_50_Outdoor_Air_Water_10"
    }
  ]
}