{
  "source_pdf": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:55:23.165831",
  "total_records": 274,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump 014",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "solareast_heat_pump_ltd.": "No.73 Defu Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "solareast_heat_pump_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "solareast_heat_pump_ltd.": "Guangdong Province,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "solareast_heat_pump_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "solareast_heat_pump_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "solareast_heat_pump_ltd.": "Air Source Heat Pump 014",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "solareast_heat_pump_ltd.": "041-K042-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "solareast_heat_pump_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "solareast_heat_pump_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "solareast_heat_pump_ltd.": "2.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "solareast_heat_pump_ltd.": "26.12.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "solareast_heat_pump_ltd.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model BLN-014TB1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-014tb1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-014tb1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-014tb1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-014tb1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-014tb1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-014tb1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014tb1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014tb1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-014tb1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.52 kW",
      "medium_temperature": "14.83 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.17 kW",
      "medium_temperature": "4.88 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.49 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00": "6.22 kW",
      "4.30": "6.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00": "8.03",
      "4.30": "6.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00": "9.28 kW",
      "4.30": "8.81 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00": "3.21",
      "4.30": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "10.00 kW",
      "4.30": "9.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "2.99",
      "4.30": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.00": "51 \u00b0C",
      "4.30": "51 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.00": "12 W",
      "4.30": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.00": "15 W",
      "4.30": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.00": "12 W",
      "4.30": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.00": "42 W",
      "4.30": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00": "Electricity",
      "4.30": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00": "0.49 kW",
      "4.30": "0.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00": "4808 kWh",
      "4.30": "6390 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.49 kW 0.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model BLN-014TB3",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-014tb3": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-014tb3": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-014tb3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-014tb3": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-014tb3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-014tb3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014tb3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014tb3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-014tb3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.75 kW",
      "medium_temperature": "14.87 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.17 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "3.05",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.71 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.48 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.13",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.94": "0.900",
      "4.38": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.94": "6.32 kW",
      "4.38": "6.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.94": "8.28",
      "4.38": "6.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.94": "0.900",
      "4.38": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.94": "9.48 kW",
      "4.38": "9.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.94": "3.28",
      "4.38": "2.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.94": "10.23 kW",
      "4.38": "10.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.94": "3.05",
      "4.38": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.94": "0.900",
      "4.38": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.94": "51 \u00b0C",
      "4.38": "51 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.94": "15 W",
      "4.38": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.94": "17 W",
      "4.38": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.94": "15 W",
      "4.38": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.94": "40 W",
      "4.38": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.94": "Electricity",
      "4.38": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.94": "0.48 kW",
      "4.38": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.94": "4919 kWh",
      "4.38": "6540 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.48 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model BLN-014TD1",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-014td1": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-014td1": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-014td1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-014td1": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-014td1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-014td1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014td1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014td1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-014td1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.52 kW",
      "medium_temperature": "14.83 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.17 kW",
      "medium_temperature": "4.88 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.04",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.49 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.16",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.45 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.00": "0.900",
      "4.30": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.00": "6.22 kW",
      "4.30": "6.75 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.00": "8.03",
      "4.30": "6.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.00": "0.900",
      "4.30": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.00": "9.28 kW",
      "4.30": "8.81 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.00": "3.21",
      "4.30": "2.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "10.00 kW",
      "4.30": "9.86 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "2.99",
      "4.30": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00": "0.900",
      "4.30": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.00": "51 \u00b0C",
      "4.30": "51 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.00": "12 W",
      "4.30": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.00": "15 W",
      "4.30": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.00": "12 W",
      "4.30": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.00": "42 W",
      "4.30": "42 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00": "Electricity",
      "4.30": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.00": "0.50 kW",
      "4.30": "0.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.00": "4808 kWh",
      "4.30": "6390 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model BLN-014TD3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-014td3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-014td3": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-014td3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-014td3": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-014td3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-014td3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014td3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-014td3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-014td3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.75 kW",
      "medium_temperature": "14.87 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.17 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "3.05",
      "source_page": 8,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "127 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.71 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.48 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.13",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.94": "0.900",
      "4.38": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.94": "6.32 kW",
      "4.38": "6.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.94": "8.28",
      "4.38": "6.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.94": "0.900",
      "4.38": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.94": "9.48 kW",
      "4.38": "9.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.94": "3.28",
      "4.38": "2.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.94": "10.23 kW",
      "4.38": "10.27 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.94": "3.05",
      "4.38": "2.19",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.94": "0.900",
      "4.38": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.94": "51 \u00b0C",
      "4.38": "51 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.94": "15 W",
      "4.38": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.94": "17 W",
      "4.38": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.94": "15 W",
      "4.38": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.94": "40 W",
      "4.38": "40 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.94": "Electricity",
      "4.38": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.94": "0.48 kW",
      "4.38": "0.01 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.94": "4919 kWh",
      "4.38": "6540 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.48 kW 0.01 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_014_Outdoor_Air_Water_3"
    }
  ]
}