{
  "source_pdf": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:55:24.388760",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump 024",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "solareast_heat_pump_ltd.": "No.73 Defu Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "solareast_heat_pump_ltd.": "528325",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "solareast_heat_pump_ltd.": "Guangdong Province,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "solareast_heat_pump_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "solareast_heat_pump_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "solareast_heat_pump_ltd.": "Air Source Heat Pump 024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "solareast_heat_pump_ltd.": "041-K042-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "solareast_heat_pump_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "solareast_heat_pump_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "solareast_heat_pump_ltd.": "3.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "solareast_heat_pump_ltd.": "26.12.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "solareast_heat_pump_ltd.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "solareast_heat_pump_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model BLN-024TB3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-024tb3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-024tb3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-024tb3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-024tb3": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-024tb3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-024tb3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-024tb3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-024tb3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-024tb3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "24.16 kW",
      "medium_temperature": "24.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.59 kW",
      "medium_temperature": "7.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.04 kW",
      "medium_temperature": "16.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.19 kW",
      "medium_temperature": "14.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.63": "8.06 kW",
      "3.62": "8.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.63": "7.79",
      "3.62": "6.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.63": "14.19 kW",
      "3.62": "14.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.63": "3.10",
      "3.62": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "14.00 kW",
      "3.62": "15.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "2.84",
      "3.62": "2.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.63": "51 \u00b0C",
      "3.62": "51 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.63": "14 W",
      "3.62": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.63": "33 W",
      "3.62": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.63": "14 W",
      "3.62": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.63": "40 W",
      "3.62": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.63": "Electricity",
      "3.62": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.63": "2.04 kW",
      "3.62": "0.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.63": "7354 kWh",
      "3.62": "10423 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.04 kW 0.93 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model BLN-024TD3",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "bln-024td3": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "bln-024td3": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "bln-024td3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "bln-024td3": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "bln-024td3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "bln-024td3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-024td3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "bln-024td3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "bln-024td3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "24.16 kW",
      "medium_temperature": "24.51 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.59 kW",
      "medium_temperature": "7.99 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.04 kW",
      "medium_temperature": "16.75 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.19 kW",
      "medium_temperature": "14.82 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.19",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.63": "8.06 kW",
      "3.62": "8.61 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.63": "7.79",
      "3.62": "6.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.63": "14.19 kW",
      "3.62": "14.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.63": "3.10",
      "3.62": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "14.00 kW",
      "3.62": "15.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "2.84",
      "3.62": "2.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "0.900",
      "3.62": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.63": "51 \u00b0C",
      "3.62": "51 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.63": "14 W",
      "3.62": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.63": "33 W",
      "3.62": "33 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.63": "14 W",
      "3.62": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.63": "40 W",
      "3.62": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.63": "Electricity",
      "3.62": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.63": "2.04 kW",
      "3.62": "0.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.63": "7354 kWh",
      "3.62": "10423 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.04 kW 0.93 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SolarEast_Heat_Pump_Ltd__Air_Source_Heat_Pump_024_Outdoor_Air_Water_5"
    }
  ]
}