{
  "source_pdf": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:55:34.032475",
  "total_records": 1246,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ESTIA HWT-1401 AIO s2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "toshiba_air_conditioning": "Porsham Close, Belliver Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "toshiba_air_conditioning": "PL6 7DB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "toshiba_air_conditioning": "Plymouth",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "toshiba_air_conditioning": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "toshiba_air_conditioning": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "toshiba_air_conditioning": "ESTIA HWT-1401 AIO s2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "toshiba_air_conditioning": "011-1W0612",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "toshiba_air_conditioning": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "toshiba_air_conditioning": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "toshiba_air_conditioning": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "toshiba_air_conditioning": "11.07.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "toshiba_air_conditioning": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21SM3W-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21sm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21SM6W-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21sm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21ST6W-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21st6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21ST9W-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21st9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21SM3W-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21sm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21SM6W-E",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21sm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21ST6W-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21st6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21ST9W-E",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21st9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21MM3W-E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21mm3w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21MM6W-E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21mm6w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21MT6W-E",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21mt6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1402S21MT9W-E",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1402s21mt9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21MM3W-E",
      "source_page": 26,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21mm3w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21MM6W-E",
      "source_page": 28,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "Heating + DHW + low temp",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21mm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 28,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21MT6W-E",
      "source_page": 30,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21mt6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1402S21MT9W-E",
      "source_page": 32,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1402s21mt9w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.05",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:41 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "38 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.8 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 32,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "41 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.53",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.23 kW",
      "column_2": "6.24 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.34",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.97 kW",
      "column_2": "3.86 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.76",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.92",
      "column_2": "0.94",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.28 kW",
      "column_2": "4.24 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.16",
      "column_2": "7.27",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.06 kW",
      "column_2": "9.93 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.68",
      "column_2": "2.21",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.88 kW",
      "column_2": "9.35 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.01",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.89",
      "column_2": "0.91",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "52 W",
      "column_2": "52 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.12 kW",
      "column_2": "1.7 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5053 kWh",
      "column_2": "6567 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_AIO_s2_Outdoor_Air_Water_2"
    }
  ]
}