{
  "source_pdf": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:55:35.550926",
  "total_records": 542,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ESTIA HWT-1401",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "toshiba_air_conditioning": "Porsham Close, Belliver Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "toshiba_air_conditioning": "PL6 7DB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "toshiba_air_conditioning": "Plymouth",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "toshiba_air_conditioning": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "toshiba_air_conditioning": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "toshiba_air_conditioning": "ESTIA HWT-1401",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "toshiba_air_conditioning": "011-1W0607",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "toshiba_air_conditioning": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "toshiba_air_conditioning": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "toshiba_air_conditioning": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "toshiba_air_conditioning": "11.07.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "toshiba_air_conditioning": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1401XWHM3W-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1401xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1401XWHM6W-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1401xwhm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1401XWHT6W-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1401xwht6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HW-E / HWT-1401XWHT9W-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hw-e_/_hwt-1401xwht9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1401XWHM3W-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1401xwhm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1401XWHM6W-E",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1401xwhm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1401XWHT6W-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1401xwht6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HWT-1401HRW-E / HWT-1401XWHT9W-E",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1401hrw-e_/_hwt-1401xwht9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14.31 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "3.06",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.53",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.94",
      "3.86_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.91",
      "3.86_kw": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5718 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-1401_Outdoor_Air_Water_1"
    }
  ]
}