{
  "source_pdf": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:55:37.929180",
  "total_records": 938,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype ESTIA HWT-401/601 AIO s2",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "toshiba_air_conditioning": "Porsham Close, Belliver Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "toshiba_air_conditioning": "PL6 7DB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "toshiba_air_conditioning": "Plymouth",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "toshiba_air_conditioning": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "toshiba_air_conditioning": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "toshiba_air_conditioning": "ESTIA HWT-401/601 AIO s2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "toshiba_air_conditioning": "011-1W0610",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "toshiba_air_conditioning": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "toshiba_air_conditioning": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "toshiba_air_conditioning": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "toshiba_air_conditioning": "06.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "toshiba_air_conditioning": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-401HW-E / HWT-602S21SM3W-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-401hw-e_/_hwt-602s21sm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.53",
      "column_2": "3.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "2.5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1 kW",
      "column_2": "1.5 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2268 kWh",
      "column_2": "2721 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1 kW 1.5 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-401HW-E / HWT-602S21SM6W-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-401hw-e_/_hwt-602s21sm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.03",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.53",
      "column_2": "3.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "2.5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "1.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1 kW",
      "column_2": "1.5 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2268 kWh",
      "column_2": "2721 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1 kW 1.5 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-401HW-E / HWT-602S21ST6W-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-401hw-e_/_hwt-602s21st6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.03",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.53",
      "column_2": "3.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "2.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1 kW",
      "column_2": "1.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2268 kWh",
      "column_2": "2721 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1 kW 1.5 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-401HW-E / HWT-602S21MM3W-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-401hw-e_/_hwt-602s21mm3w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.03",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.53",
      "column_2": "3.45",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "2.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.48",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.6 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "1.83",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1 kW",
      "column_2": "1.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2268 kWh",
      "column_2": "2721 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1 kW 1.5 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-401HW-E / HWT-602S21MM6W-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-401hw-e_/_hwt-602s21mm6w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.03",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.53",
      "column_2": "3.45",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "2.5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.48",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.6 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.28",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "1.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1 kW",
      "column_2": "1.5 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2268 kWh",
      "column_2": "2721 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1 kW 1.5 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-401HW-E / HWT-602S21MT6W-E",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-401hw-e_/_hwt-602s21mt6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "3.03",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.53",
      "column_2": "3.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.99 kW",
      "column_2": "2.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.48",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.94",
      "column_2": "0.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.6 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.28",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.4 kW",
      "column_2": "4 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.18",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.01 kW",
      "column_2": "3.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.88",
      "column_2": "1.83",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1 kW",
      "column_2": "1.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2268 kWh",
      "column_2": "2721 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1 kW 1.5 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-601HW-E / HWT-602S21SM3W-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-601hw-e_/_hwt-602s21sm3w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.37",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.1",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.4 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.22",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.14 kW",
      "column_2": "2 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.58",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09 kW",
      "column_2": "4.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "1.81",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.9 kW",
      "column_2": "1.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2691 kWh",
      "column_2": "3497 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 1.5 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-601HW-E / HWT-602S21SM6W-E",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-601hw-e_/_hwt-602s21sm6w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.37",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.1",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.4 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.22",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.14 kW",
      "column_2": "2 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.58",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09 kW",
      "column_2": "4.5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "1.81",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.9 kW",
      "column_2": "1.5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2691 kWh",
      "column_2": "3497 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 1.5 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-601HW-E / HWT-602S21ST6W-E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-601hw-e_/_hwt-602s21st6w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.37",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.1",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.4 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.22",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.14 kW",
      "column_2": "2 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.58",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09 kW",
      "column_2": "4.5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "1.81",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.9 kW",
      "column_2": "1.5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2691 kWh",
      "column_2": "3497 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 1.5 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-601HW-E / HWT-602S21MM3W-E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-601hw-e_/_hwt-602s21mm3w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.37",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.4 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.22",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.14 kW",
      "column_2": "2 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.58",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09 kW",
      "column_2": "4.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "1.81",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.9 kW",
      "column_2": "1.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2691 kWh",
      "column_2": "3497 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 1.5 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-601HW-E / HWT-602S21MM6W-E",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-601hw-e_/_hwt-602s21mm6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.37",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.4 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.22",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.14 kW",
      "column_2": "2 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.58",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09 kW",
      "column_2": "4.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "1.81",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.9 kW",
      "column_2": "1.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2691 kWh",
      "column_2": "3497 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 1.5 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HWT-601HW-E / HWT-602S21MT6W-E",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-601hw-e_/_hwt-602s21mt6w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:38 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.7 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "234 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.89",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "132 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "38 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Prated",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.37",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.4 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.45",
      "column_2": "3.22",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.14 kW",
      "column_2": "2 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.58",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.91",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.35",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.28 kW",
      "column_2": "5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09 kW",
      "column_2": "4.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "1.81",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.8",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.9 kW",
      "column_2": "1.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2691 kWh",
      "column_2": "3497 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 1.5 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-401_601_AIO_s2_Outdoor_Air_Water_6"
    }
  ]
}