{
  "source_pdf": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:55:48.504668",
  "total_records": 1070,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype ESTIA HWT-801/1101H8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "toshiba_air_conditioning": "Porsham Close, Belliver Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "toshiba_air_conditioning": "PL6 7DB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "toshiba_air_conditioning": "Plymouth",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "toshiba_air_conditioning": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "toshiba_air_conditioning": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "toshiba_air_conditioning": "ESTIA HWT-801/1101H8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "toshiba_air_conditioning": "011-1W0608",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "toshiba_air_conditioning": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "toshiba_air_conditioning": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "toshiba_air_conditioning": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "toshiba_air_conditioning": "06.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "toshiba_air_conditioning": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8W-E / HWT-1101XWHM3W-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8w-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8W-E / HWT-1101XWHM6W-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8w-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8W-E / HWT-1101XWHT6W-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8w-e_/_hwt-1101xwht6w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8W-E / HWT-1101XWHT9W-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8w-e_/_hwt-1101xwht9w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8RW-E / HWT-1101XWHM3W-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8rw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8RW-E / HWT-1101XWHM6W-E",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8rw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8RW-E / HWT-1101XWHT6W-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8rw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-801H8RW-E / HWT-1101XWHT9W-E",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801h8rw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.11",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "132 %",
      "medium_temperature": "132 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.36",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.61 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.28",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.66 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.12",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "4.67",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.94",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "7.51",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "7.61 kW",
      "3.86_kw": "7.34 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.94",
      "3.86_kw": "2.28",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "6.92 kW",
      "3.86_kw": "7.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.68",
      "3.86_kw": "1.93",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.69 kW",
      "3.86_kw": "0.6 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "3945 kWh",
      "3.86_kw": "5097 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 0.6 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8W-E / HWT-1101XWHM3W-E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8w-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8W-E / HWT-1101XWHM6W-E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8w-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8W-E / HWT-1101XWHT6W-E",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8w-e_/_hwt-1101xwht6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8W-E / HWT-1101XWHT9W-E",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8w-e_/_hwt-1101xwht9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8RW-E / HWT-1101XWHM3W-E",
      "source_page": 26,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8rw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8RW-E / HWT-1101XWHM6W-E",
      "source_page": 28,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8rw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8RW-E / HWT-1101XWHT6W-E",
      "source_page": 30,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8rw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101H8RW-E / HWT-1101XWHT9W-E",
      "source_page": 32,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101h8rw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "14.97 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.32 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.06",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "138 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.52",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.13 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.24",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "8.55 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.8_kw": "6.16",
      "3.86_kw": "5.03",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.8_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.8_kw": "4.31 kW",
      "3.86_kw": "4.42 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.8_kw": "8.76",
      "3.86_kw": "8.43",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.8_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.8_kw": "9.13 kW",
      "3.86_kw": "9.04 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.8_kw": "2.88",
      "3.86_kw": "2.24",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "8.4 kW",
      "3.86_kw": "7.54 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "2.69",
      "3.86_kw": "1.88",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.8_kw": "0.89",
      "3.86_kw": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.8_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.8_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.8_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.8_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.8_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.8_kw": "1.6 kW",
      "3.86_kw": "2.5 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.8_kw": "4677 kWh",
      "3.86_kw": "6005 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.6 kW 2.5 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101H8_Outdoor_Air_Water_9"
    }
  ]
}