{
  "source_pdf": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:55:57.980394",
  "total_records": 1078,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype ESTIA HWT-801/1101",
      "source_page": 1,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "toshiba_air_conditioning": "Porsham Close, Belliver Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "toshiba_air_conditioning": "PL6 7DB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "toshiba_air_conditioning": "Plymouth",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "toshiba_air_conditioning": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "toshiba_air_conditioning": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "toshiba_air_conditioning": "ESTIA HWT-801/1101",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "toshiba_air_conditioning": "011-1W0468",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "toshiba_air_conditioning": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "toshiba_air_conditioning": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "toshiba_air_conditioning": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "toshiba_air_conditioning": "21.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "toshiba_air_conditioning": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HW-E / HWT-1101XWHM3W-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HW-E / HWT-1101XWHT6W-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HW-E / HWT-1101XWHT9W-E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HRW-E / HWT-1101XWHM3W-E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hrw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HRW-E / HWT-1101XWHT6W-E",
      "source_page": 10,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hrw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 10,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HRW-E / HWT-1101XWHT9W-E",
      "source_page": 12,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hrw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HW-E / HWT-1101XWHM3W-E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 14,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HW-E / HWT-1101XWHT6W-E",
      "source_page": 16,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 16,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HW-E / HWT-1101XWHT9W-E",
      "source_page": 18,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 18,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HRW-E / HWT-1101XWHM3W-E",
      "source_page": 20,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hrw-e_/_hwt-1101xwhm3w-e": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 20,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HRW-E / HWT-1101XWHT6W-E",
      "source_page": 22,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hrw-e_/_hwt-1101xwht6w-e": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 22,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HRW-E / HWT-1101XWHT9W-E",
      "source_page": 24,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hrw-e_/_hwt-1101xwht9w-e": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 24,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HW-E / HWT-1101XWHM6W-E",
      "source_page": 26,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 26,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HW-E / HWT-1101XWHM6W-E",
      "source_page": 28,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 28,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-1101HRW-E / HWT-1101XWHM6W-E",
      "source_page": 30,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-1101hrw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.81",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "142 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.62",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.9 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.12",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.58",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 30,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.1_kw": "6.23",
      "3_kw": "4.75",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.92",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.1_kw": "2.3 kW",
      "3_kw": "2.3 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.1_kw": "8.4",
      "3_kw": "7",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.1_kw": "0.9",
      "3_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.1_kw": "7.9 kW",
      "3_kw": "7.3 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.1_kw": "2.59",
      "3_kw": "2.12",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "7.7 kW",
      "3_kw": "6.7 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "2.42",
      "3_kw": "1.89",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.1_kw": "0.8",
      "3_kw": "0.9",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.1_kw": "65 \u00b0C",
      "3_kw": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.1_kw": "49 W",
      "3_kw": "49 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.1_kw": "7 W",
      "3_kw": "7 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.1_kw": "0 W",
      "3_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.1_kw": "Electricity",
      "3_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.1_kw": "1.23 kW",
      "3_kw": "1.57 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.1_kw": "4054 kWh",
      "3_kw": "4728 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.23 kW 1.57 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HWT-801HRW-E / HWT-1101XWHM6W-E",
      "source_page": 32,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hwt-801hrw-e_/_hwt-1101xwhm6w-e": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.18 kW",
      "medium_temperature": "8.12 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.63",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.12",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.6",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 32,
      "source_table": 7,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.42 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.42 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "TOSHIBA_AIR_CONDITIONING_ESTIA_HWT-801_1101_Outdoor_Air_Water_7"
    }
  ]
}