{
  "source_pdf": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:56:00.854019",
  "total_records": 817,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype KITA HRP R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "templari_s.p.a.": "Via C. Battisti, n\u00b0 169",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "templari_s.p.a.": "35031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "templari_s.p.a.": "Abano Terme (PD)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "templari_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "templari_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "templari_s.p.a.": "KITA HRP R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "templari_s.p.a.": "ICIM-PDC-000216",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "templari_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "templari_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "templari_s.p.a.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "templari_s.p.a.": "02.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-10, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-10,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.32 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.16",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.52 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.34",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "8.07",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32": "6.93 kW",
      "2.34": "6.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32": "3.00",
      "2.34": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32": "0.900",
      "2.34": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.32": "65 \u00b0C",
      "2.34": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.32": "24 W",
      "2.34": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.32": "31 W",
      "2.34": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.32": "24 W",
      "2.34": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.32": "35 W",
      "2.34": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.32": "Electricity",
      "2.34": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.32": "1.50 kW",
      "2.34": "1.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.32": "3257 kWh",
      "2.34": "4282 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.32": "",
      "2.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.32": "",
      "2.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14825 | Colder Climate",
      "3.32": "",
      "2.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.36",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.27",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "9.22",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.04",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.82 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.18",
      "medium_temperature": "1.55",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "31 W",
      "medium_temperature": "31 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.50 kW",
      "column_2": "2.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4024 kWh",
      "column_2": "5134 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "6.03",
      "column_2": "5.71",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.81",
      "column_2": "2.04",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.50 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-12, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-12,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.09 kW",
      "medium_temperature": "10.95 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.47 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.08",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "149 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.32 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.81",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.82 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.35 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.76",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.78",
      "medium_temperature": "8.07",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.82 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.16": "8.13 kW",
      "2.22": "7.46 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.16": "2.88",
      "2.22": "1.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.16": "0.900",
      "2.22": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.16": "65 \u00b0C",
      "2.22": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.16": "24 W",
      "2.22": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.16": "31 W",
      "2.22": "31 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.16": "24 W",
      "2.22": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.16": "35 W",
      "2.22": "35 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.16": "Electricity",
      "2.22": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.16": "1.80 kW",
      "2.22": "1.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.16": "3870 kWh",
      "2.22": "5056 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.16": "",
      "2.22": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.16": "",
      "2.22": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.16": "",
      "2.22": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "133 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.68 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.40",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.88",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.27",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.78",
      "medium_temperature": "9.22",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.96",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.50",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.80 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.00 kW",
      "column_2": "3.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4683 kWh",
      "column_2": "6005 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.08",
      "column_2": "6.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.70",
      "column_2": "1.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 3.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-14, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-14,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.09 kW",
      "medium_temperature": "12.78 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.06 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.61",
      "medium_temperature": "2.87",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.65 kW",
      "medium_temperature": "10.88 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.78",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "5.82 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.71",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "8.57",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.02": "9.48 kW",
      "2.08": "8.73 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.02": "2.73",
      "2.08": "1.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.02": "0.900",
      "2.08": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.02": "65 \u00b0C",
      "2.08": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.02": "24 W",
      "2.08": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.02": "31 W",
      "2.08": "31 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.02": "24 W",
      "2.08": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.02": "35 W",
      "2.08": "35 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.02": "Electricity",
      "2.08": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.02": "2.10 kW",
      "2.08": "2.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.02": "4588 kWh",
      "2.08": "5946 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.02": "",
      "2.08": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.02": "",
      "2.08": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.02": "",
      "2.08": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "133 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.39",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.81",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.27",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "9.22",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.26 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.58",
      "medium_temperature": "1.86",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.01",
      "medium_temperature": "1.43",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.50 kW",
      "column_2": "3.50 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5495 kWh",
      "column_2": "7067 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.26",
      "column_2": "7.92",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.58",
      "column_2": "1.86",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.50 kW 3.50 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-16, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-16,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.93 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.75 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.65",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "147 %",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.47 kW",
      "medium_temperature": "11.31 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.74",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.03 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.03",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.70",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "7.92",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.03 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "10.14 kW",
      "2.03": "9.17 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.67",
      "2.03": "1.81",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.900",
      "2.03": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "65 \u00b0C",
      "2.03": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "24 W",
      "2.03": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "31 W",
      "2.03": "31 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "24 W",
      "2.03": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "35 W",
      "2.03": "35 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.03": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "2.20 kW",
      "2.03": "2.20 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "4985 kWh",
      "2.03": "6244 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.03": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.03": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.95": "",
      "2.03": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.63 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.37",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.49 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.79",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.94 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "9.02",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.67 kW",
      "medium_temperature": "8.23 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.81",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.98",
      "medium_temperature": "1.40",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.20 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.50 kW",
      "column_2": "3.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5808 kWh",
      "column_2": "7374 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.67",
      "column_2": "8.23",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.53",
      "column_2": "1.81",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.50 kW 3.50 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-10, 1Ph, vers. MONOBLOCCO R-290",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-10,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.32 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.16",
      "medium_temperature": "3.25",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.52 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "3.82",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.34",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "3.77",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "8.07",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32": "6.93 kW",
      "2.34": "6.32 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32": "3.00",
      "2.34": "2.08",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.32": "0.900",
      "2.34": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.32": "65 \u00b0C",
      "2.34": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.32": "24 W",
      "2.34": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.32": "31 W",
      "2.34": "31 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.32": "24 W",
      "2.34": "24 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.32": "35 W",
      "2.34": "35 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.32": "Electricity",
      "2.34": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.32": "1.50 kW",
      "2.34": "1.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.32": "3257 kWh",
      "2.34": "4282 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.32": "",
      "2.34": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.32": "",
      "2.34": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.32": "",
      "2.34": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "131 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.36",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.09 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.27",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "9.22",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.81",
      "medium_temperature": "2.04",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.82 kW",
      "medium_temperature": "4.49 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.18",
      "medium_temperature": "1.55",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 1.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.50 kW",
      "column_2": "2.50 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4024 kWh",
      "column_2": "5134 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "6.03",
      "column_2": "5.71",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.81",
      "column_2": "2.04",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.50 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-12, 1Ph, vers. MONOBLOCCO R-290",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-12,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.09 kW",
      "medium_temperature": "10.95 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.47 kW",
      "medium_temperature": "3.56 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.08",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "149 %",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.97 kW",
      "medium_temperature": "9.32 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.81",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.82 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.35 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.76",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.78",
      "medium_temperature": "8.07",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.82 kW",
      "medium_temperature": "8.25 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.16": "8.13 kW",
      "2.22": "7.46 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.16": "2.88",
      "2.22": "1.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.16": "0.900",
      "2.22": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.16": "65 \u00b0C",
      "2.22": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.16": "24 W",
      "2.22": "24 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.16": "31 W",
      "2.22": "31 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.16": "24 W",
      "2.22": "24 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.16": "35 W",
      "2.22": "35 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.16": "Electricity",
      "2.22": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.16": "1.80 kW",
      "2.22": "1.80 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.16": "3870 kWh",
      "2.22": "5056 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.16": "",
      "2.22": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.16": "",
      "2.22": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.16": "",
      "2.22": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "133 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.68 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.40",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.88",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.27",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.78",
      "medium_temperature": "9.22",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.08 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.96",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.50",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.80 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.00 kW",
      "column_2": "3.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4683 kWh",
      "column_2": "6005 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.08",
      "column_2": "6.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.70",
      "column_2": "1.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.00 kW 3.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-14, 1Ph, vers. MONOBLOCCO R-290",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-14,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.09 kW",
      "medium_temperature": "12.78 kW",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.06 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.61",
      "medium_temperature": "2.87",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "148 %",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.65 kW",
      "medium_temperature": "10.88 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.78",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.08",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "5.82 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.71",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "8.57",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.02": "9.48 kW",
      "2.08": "8.73 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.02": "2.73",
      "2.08": "1.86",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.02": "0.900",
      "2.08": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.02": "65 \u00b0C",
      "2.08": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.02": "24 W",
      "2.08": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.02": "31 W",
      "2.08": "31 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.02": "24 W",
      "2.08": "24 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.02": "35 W",
      "2.08": "35 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.02": "Electricity",
      "2.08": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.02": "2.10 kW",
      "2.08": "2.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.02": "4588 kWh",
      "2.08": "5946 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.02": "",
      "2.08": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.02": "",
      "2.08": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.02": "",
      "2.08": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "133 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.39",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.80",
      "medium_temperature": "2.81",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.27",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "9.22",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.26 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.58",
      "medium_temperature": "1.86",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.01",
      "medium_temperature": "1.43",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.50 kW",
      "column_2": "3.50 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5495 kWh",
      "column_2": "7067 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.26",
      "column_2": "7.92",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.58",
      "column_2": "1.86",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.50 kW 3.50 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-HRP-16, 1Ph, vers. MONOBLOCCO R-290",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-hrp-16,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.93 kW",
      "medium_temperature": "13.38 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.75 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.25",
      "medium_temperature": "2.65",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "147 %",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.47 kW",
      "medium_temperature": "11.31 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.74",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.03 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.03",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.70",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.18",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "7.92",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.03 kW",
      "medium_temperature": "10.01 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "10.14 kW",
      "2.03": "9.17 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.67",
      "2.03": "1.81",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.900",
      "2.03": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "65 \u00b0C",
      "2.03": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "24 W",
      "2.03": "24 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "31 W",
      "2.03": "31 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "24 W",
      "2.03": "24 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "35 W",
      "2.03": "35 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.03": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "2.20 kW",
      "2.03": "2.20 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "4985 kWh",
      "2.03": "6244 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.03": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.03": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.95": "",
      "2.03": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.63 kW",
      "medium_temperature": "10.09 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.37",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.49 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.73",
      "medium_temperature": "2.79",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.94 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.27",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.42",
      "medium_temperature": "6.06",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.77",
      "medium_temperature": "9.02",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.67 kW",
      "medium_temperature": "8.23 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.81",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.98",
      "medium_temperature": "1.40",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.20 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.50 kW",
      "column_2": "3.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5808 kWh",
      "column_2": "7374 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.67",
      "column_2": "8.23",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.53",
      "column_2": "1.81",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.50 kW 3.50 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_HRP_R290_Outdoor_Air_Water_1"
    }
  ]
}