{
  "source_pdf": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:56:03.352893",
  "total_records": 215,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype KITA LP PLUS 35-40 R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "templari_s.p.a.": "Via C. Battisti, n\u00b0 169",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "templari_s.p.a.": "35031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "templari_s.p.a.": "Abano Terme (PD)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "templari_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "templari_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "templari_s.p.a.": "KITA LP PLUS 35-40 R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "templari_s.p.a.": "ICIM-PDC-000219",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "templari_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "templari_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "templari_s.p.a.": "4.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "templari_s.p.a.": "02.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-LP Plus-35, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-lp_plus-35,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.00 kW",
      "medium_temperature": "33.62 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.11 kW",
      "medium_temperature": "10.19 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "164 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.00 kW",
      "medium_temperature": "27.73 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "4.17",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "25.65 kW",
      "medium_temperature": "24.53 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.35",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.61 kW",
      "medium_temperature": "14.93 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.21",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.41 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.53",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "10.78 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.58",
      "medium_temperature": "8.20",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "25.65 kW",
      "medium_temperature": "24.53 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "23.46 kW",
      "2.35": "22.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "2.95",
      "2.35": "2.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.26": "0.900",
      "2.35": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.26": "65 \u00b0C",
      "2.35": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.26": "24 W",
      "2.35": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.26": "31 W",
      "2.35": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.26": "24 W",
      "2.35": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.26": "35 W",
      "2.35": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.26": "Electricity",
      "2.35": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.26": "5.20 kW",
      "2.35": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.26": "10497 kWh",
      "2.35": "13736 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.26": "",
      "2.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.26": "",
      "2.35": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "146 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.52 kW",
      "medium_temperature": "24.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.45 kW",
      "medium_temperature": "14.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.13",
      "medium_temperature": "3.04",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.27 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.43",
      "medium_temperature": "4.89",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.57 kW",
      "medium_temperature": "11.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "10.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.58",
      "medium_temperature": "8.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "20.82 kW",
      "medium_temperature": "20.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.11 kW",
      "medium_temperature": "16.27 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.24",
      "medium_temperature": "1.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.20 kW 5.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "8.00 kW",
      "column_2": "8.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12798 kWh",
      "column_2": "16325 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "20.82",
      "column_2": "20.09",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.79",
      "column_2": "2.06",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.00 kW 8.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-LP Plus-40, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-lp_plus-40,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.00 kW",
      "medium_temperature": "37.50 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.48 kW",
      "medium_temperature": "12.02 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "3.12",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.25 kW",
      "medium_temperature": "31.69 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.55",
      "medium_temperature": "4.14",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "29.42 kW",
      "medium_temperature": "28.04 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.23",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.90 kW",
      "medium_temperature": "17.07 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.16",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.51 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.40",
      "medium_temperature": "5.60",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.12 kW",
      "medium_temperature": "10.74 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.50",
      "medium_temperature": "8.14",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "29.42 kW",
      "medium_temperature": "28.04 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10": "26.96 kW",
      "2.23": "25.79 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10": "2.88",
      "2.23": "1.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10": "0.900",
      "2.23": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.10": "65 \u00b0C",
      "2.23": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.10": "24 W",
      "2.23": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.10": "31 W",
      "2.23": "31 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.10": "24 W",
      "2.23": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.10": "35 W",
      "2.23": "35 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.10": "Electricity",
      "2.23": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.10": "5.80 kW",
      "2.23": "5.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.10": "12369 kWh",
      "2.23": "15830 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.10": "",
      "2.23": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.10": "",
      "2.23": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.10": "",
      "2.23": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "145 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.25 kW",
      "medium_temperature": "28.23 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.72",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.70 kW",
      "medium_temperature": "17.09 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.97",
      "medium_temperature": "2.98",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.92 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.99",
      "medium_temperature": "4.92",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.30",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.12 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.50",
      "medium_temperature": "8.83",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "23.86 kW",
      "medium_temperature": "23.03 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "1.98",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "19.63 kW",
      "medium_temperature": "18.77 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.16",
      "medium_temperature": "1.53",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.80 kW 5.80 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "14344 kWh",
      "column_2": "18728 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "23.86",
      "column_2": "23.03",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.68",
      "column_2": "1.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.00 kW 9.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LP_PLUS_35-40_R290_Outdoor_Air_Water_4"
    }
  ]
}