{
  "source_pdf": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:56:04.386651",
  "total_records": 114,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype KITA LR PLUS R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "templari_s.p.a.": "Via C. Battisti, n\u00b0 169",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "templari_s.p.a.": "35031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "templari_s.p.a.": "Abano Terme (PD)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "templari_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "templari_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "templari_s.p.a.": "KITA LR PLUS R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "templari_s.p.a.": "ICIM-PDC-000221",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "templari_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "templari_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "templari_s.p.a.": "7.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "templari_s.p.a.": "02.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-LR-PLUS, 3Ph, vers. MONOBLOCCO R-32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "Colder, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-lr-plus,_3ph,_vers._monoblocco_r-32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "48.67 kW",
      "medium_temperature": "44.97 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "10.63 kW",
      "medium_temperature": "16.35 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.58",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "149 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "47.26 kW",
      "medium_temperature": "44.10 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.79",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "41.81 kW",
      "medium_temperature": "39.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.14",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "25.51 kW",
      "medium_temperature": "23.73 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.54 kW",
      "medium_temperature": "16.65 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.59",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.53 kW",
      "medium_temperature": "15.64 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.42",
      "medium_temperature": "8.79",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "41.81 kW",
      "medium_temperature": "39.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47": "39.02 kW",
      "2.14": "36.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47": "3.16",
      "2.14": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47": "0.900",
      "2.14": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.47": "55 \u00b0C",
      "2.14": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.47": "24 W",
      "2.14": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.47": "31 W",
      "2.14": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.47": "24 W",
      "2.14": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.47": "31 W",
      "2.14": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.47": "Electricity",
      "2.14": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.47": "7.60 kW",
      "2.14": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.47": "19725 kWh",
      "2.14": "24010 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.47": "",
      "2.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.47": "",
      "2.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.47": "",
      "2.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "42.15 kW",
      "medium_temperature": "40.75 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "25.62 kW",
      "medium_temperature": "24.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "19.67 kW",
      "medium_temperature": "18.82 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "4.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.42 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.29",
      "medium_temperature": "6.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.53 kW",
      "medium_temperature": "15.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.42",
      "medium_temperature": "9.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "34.39 kW",
      "medium_temperature": "33.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "1.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "29.61 kW",
      "medium_temperature": "27.54 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.45",
      "medium_temperature": "1.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.60 kW 7.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "12.50 kW",
      "column_2": "12.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22765 kWh",
      "column_2": "29423 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "34.39",
      "column_2": "33.24",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.99",
      "column_2": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.50 kW 12.50 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_LR_PLUS_R32_Outdoor_Air_Water_6"
    }
  ]
}