{
  "source_pdf": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:56:05.630780",
  "total_records": 437,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype KITA MP 14-16 R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "templari_s.p.a.": "Via C. Battisti, n\u00b0 169",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "templari_s.p.a.": "35031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "templari_s.p.a.": "Abano Terme (PD)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "templari_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "templari_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "templari_s.p.a.": "KITA MP 14-16 R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "templari_s.p.a.": "ICIM-PDC-000222",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "templari_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "templari_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "templari_s.p.a.": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "templari_s.p.a.": "02.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-MP-14, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-mp-14,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "10.95 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.76",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.35 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.74",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.40": "0.900",
      "4.97": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.40": "3.44 kW",
      "4.97": "3.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.40": "7.64",
      "4.97": "6.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.40": "0.900",
      "4.97": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.40": "10.44 kW",
      "4.97": "9.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.40": "3.24",
      "4.97": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "9.52 kW",
      "4.97": "8.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "2.95",
      "4.97": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "0.900",
      "4.97": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.40": "65 \u00b0C",
      "4.97": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.40": "24 W",
      "4.97": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.40": "31 W",
      "4.97": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.40": "24 W",
      "4.97": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.40": "35 W",
      "4.97": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.40": "Electricity",
      "4.97": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.40": "2.20 kW",
      "4.97": "2.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.40": "4700 kWh",
      "4.97": "6013 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.40": "",
      "4.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.40": "",
      "4.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.40": "",
      "4.97": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.29 kW",
      "medium_temperature": "9.64 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.39",
      "medium_temperature": "3.34",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.02 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "5.64",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "7.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "6.70 kW",
      "2.08": "6.19 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "2.01",
      "2.08": "1.46",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "0.900",
      "2.08": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.73": "65 \u00b0C",
      "2.08": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.73": "24 W",
      "2.08": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.73": "31 W",
      "2.08": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.73": "24 W",
      "2.08": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.73": "35 W",
      "2.08": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.73": "Electricity",
      "2.08": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.73": "3.50 kW",
      "2.08": "3.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.73": "5773 kWh",
      "2.08": "7107 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.73": "8.40",
      "2.08": "7.87",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.73": "2.73",
      "2.08": "2.08",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.73": "0.900",
      "2.08": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.50 kW 3.50 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-MP-14, 1Ph, vers. MONOBLOCCO R-290",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-mp-14,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "3.16",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "148 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.80 kW",
      "medium_temperature": "10.95 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.76",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "9.69 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.21",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.35 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.74",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.08 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.40": "0.900",
      "4.97": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.40": "3.44 kW",
      "4.97": "3.33 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.40": "7.64",
      "4.97": "6.80",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.40": "0.900",
      "4.97": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.40": "10.44 kW",
      "4.97": "9.69 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.40": "3.24",
      "4.97": "2.21",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "9.52 kW",
      "4.97": "8.84 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "2.95",
      "4.97": "1.96",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "0.900",
      "4.97": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.40": "65 \u00b0C",
      "4.97": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.40": "24 W",
      "4.97": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.40": "31 W",
      "4.97": "31 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.40": "24 W",
      "4.97": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.40": "35 W",
      "4.97": "35 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.40": "Electricity",
      "4.97": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.40": "2.20 kW",
      "4.97": "2.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.40": "4700 kWh",
      "4.97": "6013 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.40": "",
      "4.97": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.40": "",
      "4.97": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.40": "",
      "4.97": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.29 kW",
      "medium_temperature": "9.64 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.39",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.81",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.79 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.02 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "5.64",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.64",
      "medium_temperature": "7.24",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.87 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.20 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "6.70 kW",
      "2.08": "6.19 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "2.01",
      "2.08": "1.46",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "0.900",
      "2.08": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.73": "65 \u00b0C",
      "2.08": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.73": "24 W",
      "2.08": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.73": "31 W",
      "2.08": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.73": "24 W",
      "2.08": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.73": "35 W",
      "2.08": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.73": "Electricity",
      "2.08": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.73": "3.50 kW",
      "2.08": "3.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.73": "5773 kWh",
      "2.08": "7107 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.73": "8.40",
      "2.08": "7.87",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.73": "2.73",
      "2.08": "2.08",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.73": "0.900",
      "2.08": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.50 kW 3.50 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-MP-16, 1Ph, vers. MONOBLOCCO R-290",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-mp-16,_1ph,_vers._monoblocco_r-290": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "3.28",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.67 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.76",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.20 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.82",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.38 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "4.88": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "3.46 kW",
      "4.88": "3.37 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "8.90",
      "4.88": "6.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "4.88": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "11.20 kW",
      "4.88": "9.49 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.01",
      "4.88": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "10.49 kW",
      "4.88": "8.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.88",
      "4.88": "1.85",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "4.88": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "65 \u00b0C",
      "4.88": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "24 W",
      "4.88": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "31 W",
      "4.88": "31 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "24 W",
      "4.88": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "35 W",
      "4.88": "35 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "4.88": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "2.10 kW",
      "4.88": "2.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "5106 kWh",
      "4.88": "5891 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.88": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.88": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.88": "",
      "4.88": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.38",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.02 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.80",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.03",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.05",
      "medium_temperature": "5.32",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.90",
      "medium_temperature": "7.39",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.47 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76": "7.40 kW",
      "2.20": "6.91 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76": "1.95",
      "2.20": "1.42",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76": "0.900",
      "2.20": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.76": "65 \u00b0C",
      "2.20": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.76": "24 W",
      "2.20": "24 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.76": "31 W",
      "2.20": "31 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.76": "24 W",
      "2.20": "24 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.76": "35 W",
      "2.20": "35 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.76": "Electricity",
      "2.20": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.76": "4.00 kW",
      "2.20": "4.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.76": "6320 kWh",
      "2.20": "8113 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.76": "9.47",
      "2.20": "9.08",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.76": "2.76",
      "2.20": "2.20",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.76": "0.900",
      "2.20": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Unit\u00e0 esterna KITA-MP-16, 3Ph, vers. MONOBLOCCO R-290",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "Colder, Colder Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "unit\u00e0_esterna_kita-mp-16,_3ph,_vers._monoblocco_r-290": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "3.28",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "148 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.67 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.76",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.20 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.12",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.82",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.38 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "4.88": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "3.46 kW",
      "4.88": "3.37 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "8.90",
      "4.88": "6.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "4.88": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "11.20 kW",
      "4.88": "9.49 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.01",
      "4.88": "2.12",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "10.49 kW",
      "4.88": "8.70 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.88",
      "4.88": "1.85",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "4.88": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "65 \u00b0C",
      "4.88": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "24 W",
      "4.88": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "31 W",
      "4.88": "31 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "24 W",
      "4.88": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "35 W",
      "4.88": "35 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "4.88": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "2.10 kW",
      "4.88": "2.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "5106 kWh",
      "4.88": "5891 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.88": "",
      "4.88": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.88": "",
      "4.88": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.88": "",
      "4.88": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.38",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.02 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.03",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.05",
      "medium_temperature": "5.32",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.90",
      "medium_temperature": "7.39",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.47 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76": "7.40 kW",
      "2.20": "6.91 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76": "1.95",
      "2.20": "1.42",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76": "0.900",
      "2.20": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.76": "65 \u00b0C",
      "2.20": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.76": "24 W",
      "2.20": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.76": "31 W",
      "2.20": "31 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.76": "24 W",
      "2.20": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.76": "35 W",
      "2.20": "35 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.76": "Electricity",
      "2.20": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.76": "4.00 kW",
      "2.20": "4.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.76": "6320 kWh",
      "2.20": "8113 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.76": "9.47",
      "2.20": "9.08",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.76": "2.76",
      "2.20": "2.20",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.76": "0.900",
      "2.20": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Templari_S_p_A__KITA_MP_14-16_R290_Outdoor_Air_Water_7"
    }
  ]
}