{
  "source_pdf": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:56:10.774828",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump R290-07",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "teon_s.r.l.": "Via Suor Maria Pelletier 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "teon_s.r.l.": "20900",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "teon_s.r.l.": "Monza (MB)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "teon_s.r.l.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "teon_s.r.l.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "teon_s.r.l.": "DC Inverter Heat Pump R290-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "teon_s.r.l.": "041-K106-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "teon_s.r.l.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "teon_s.r.l.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "teon_s.r.l.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "teon_s.r.l.": "11.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "teon_s.r.l.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model T07-MB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "t07-mb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "t07-mb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "t07-mb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "t07-mb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "t07-mb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "t07-mb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "t07-mb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "t07-mb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "t07-mb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.99 kW",
      "medium_temperature": "4.98 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.08",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.64",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.15 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.11": "0.900",
      "4.69": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.11": "3.77 kW",
      "4.69": "3.66 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.11": "7.88",
      "4.69": "6.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.11": "0.900",
      "4.69": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.11": "5.15 kW",
      "4.69": "4.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.11": "3.33",
      "4.69": "2.38",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "5.84 kW",
      "4.69": "5.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "2.84",
      "4.69": "2.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.11": "0.900",
      "4.69": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.11": "60 \u00b0C",
      "4.69": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.11": "6 W",
      "4.69": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.11": "20 W",
      "4.69": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.11": "6 W",
      "4.69": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.11": "42 W",
      "4.69": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.11": "Electricity",
      "4.69": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.11": "0.00 kW",
      "4.69": "0.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.11": "2590 kWh",
      "4.69": "3325 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-07_Outdoor_Air_Water_1"
    }
  ]
}