{
  "source_pdf": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:56:11.705558",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump R290-20",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "teon_s.r.l.": "Via Suor Maria Pelletier 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "teon_s.r.l.": "20900",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "teon_s.r.l.": "Monza (MB)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "teon_s.r.l.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "teon_s.r.l.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "teon_s.r.l.": "DC Inverter Heat Pump R290-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "teon_s.r.l.": "041-K106-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "teon_s.r.l.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "teon_s.r.l.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "teon_s.r.l.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "teon_s.r.l.": "11.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "teon_s.r.l.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model T20-MB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "t20-mb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "t20-mb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "t20-mb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "t20-mb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "t20-mb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "t20-mb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "t20-mb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "t20-mb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "t20-mb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.78 kW",
      "medium_temperature": "12.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.76 kW",
      "medium_temperature": "3.88 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.05 kW",
      "medium_temperature": "13.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.34",
      "medium_temperature": "2.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.14 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.38": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.38": "8.98 kW",
      "4.73": "8.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.38": "8.11",
      "4.73": "6.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.38": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.38": "12.43 kW",
      "4.73": "11.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.38": "3.34",
      "4.73": "2.38",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "14.01 kW",
      "4.73": "13.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "2.76",
      "4.73": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.38": "60 \u00b0C",
      "4.73": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.38": "13 W",
      "4.73": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.38": "39 W",
      "4.73": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.38": "13 W",
      "4.73": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.38": "54 W",
      "4.73": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.38": "Electricity",
      "4.73": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.38": "0.04 kW",
      "4.73": "0.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.38": "6189 kWh",
      "4.73": "7844 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.18 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Teon_S_r_l__DC_Inverter_Heat_Pump_R290-20_Outdoor_Air_Water_4"
    }
  ]
}