{
  "source_pdf": "Teon_S_r_l__T60_Water_Water_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:56:12.565091",
  "total_records": 116,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype T60 Water",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "teon_s.r.l.": "Via Suor Maria Pelletier 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "teon_s.r.l.": "20900",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "teon_s.r.l.": "Monza (MB)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "teon_s.r.l.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "teon_s.r.l.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "teon_s.r.l.": "T60 Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "teon_s.r.l.": "ICIM-PDC-000289",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "teon_s.r.l.": "Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "teon_s.r.l.": "R600a",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "teon_s.r.l.": "4.51 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "teon_s.r.l.": "26.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Model T60 Water",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "t60_water": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "t60_water": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "t60_water": "Colder, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "t60_water": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "t60_water": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "t60_water": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "t60_water": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "t60_water": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Water/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "54.17 kW",
      "medium_temperature": "48.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "10.77 kW",
      "medium_temperature": "13.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "124 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "54.40 kW",
      "medium_temperature": "50.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.76",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "49.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "4.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "51.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "4.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "54.40 kW",
      "column_2": "53.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.28",
      "column_2": "4.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "54.40 kW",
      "column_2": "50.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.09",
      "column_2": "3.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "54.40 kW",
      "column_2": "50.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.09",
      "column_2": "3.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "80 \u00b0C",
      "column_2": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "220 W",
      "column_2": "220 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "220 W",
      "column_2": "220 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "220 W",
      "column_2": "220 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "220 W",
      "column_2": "220 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "27880 kWh",
      "column_2": "37431 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "125 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-21 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "54.40 kW",
      "medium_temperature": "46.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.28",
      "medium_temperature": "3.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "54.40_kw": "5.28",
      "46.30_kw": "3.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "54.40_kw": "0.900",
      "46.30_kw": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "54.40_kw": "80 \u00b0C",
      "46.30_kw": "80 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "54.40_kw": "220 W",
      "46.30_kw": "220 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "54.40_kw": "220 W",
      "46.30_kw": "220 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "54.40_kw": "220 W",
      "46.30_kw": "220 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "54.40_kw": "220 W",
      "46.30_kw": "220 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "54.40_kw": "Electricity",
      "46.30_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "54.40_kw": "0.00 kW",
      "46.30_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "54.40_kw": "32869 kWh",
      "46.30_kw": "44612 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Teon_S_r_l__T60_Water_Water_Water_6"
    }
  ]
}