{
  "source_pdf": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:56:13.515095",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ATHENA 14 400V H",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "ATHENA 14 400V H",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "011-1W0810",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "4.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "15.02.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ATHENA 14 400V H",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "athena_14_400v_h": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "athena_14_400v_h": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "athena_14_400v_h": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "athena_14_400v_h": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "athena_14_400v_h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "athena_14_400v_h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "athena_14_400v_h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "athena_14_400v_h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "athena_14_400v_h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.16": "0.900",
      "4.61": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.16": "9.10 kW",
      "4.61": "9.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.16": "8.11",
      "4.61": "6.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.16": "0.900",
      "4.61": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.16": "8.80 kW",
      "4.61": "9.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.16": "3.46",
      "4.61": "2.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "9.53 kW",
      "4.61": "9.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "3.15",
      "4.61": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.16": "65 \u00b0C",
      "4.61": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.16": "10 W",
      "4.61": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.16": "10 W",
      "4.61": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.16": "10 W",
      "4.61": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.16": "38 W",
      "4.61": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.16": "Electricity",
      "4.61": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.16": "1.50 kW",
      "4.61": "2.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.16": "4839 kWh",
      "4.61": "6801 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Colder Climate",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "132 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "17.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.20",
      "medium_temperature": "3.38",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "6.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.20 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.41",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.80 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.50 kW 2.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.06": "65 \u00b0C",
      "2.56": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.06": "10 W",
      "2.56": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.06": "10 W",
      "2.56": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.06": "10 W",
      "2.56": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.06": "38 W",
      "2.56": "38 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.06": "Electricity",
      "2.56": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.06": "15.27 kW",
      "2.56": "16.65 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.06": "8804 kWh",
      "2.56": "12405 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "3.06": "11.80",
      "2.56": "12.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "3.06": "3.06",
      "2.56": "2.56",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "3.06": "0.90",
      "2.56": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.06": "",
      "2.56": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.06": "",
      "2.56": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Warmer Climate",
      "3.06": "",
      "2.56": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.44",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.64",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.11",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.90 kW",
      "medium_temperature": "12.90 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.98",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "38 W",
      "medium_temperature": "38 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1720 kWh",
      "medium_temperature": "2581 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 15.27 kW 16.65 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_14_400V_H_Outdoor_Air_Water_1"
    }
  ]
}