{
  "source_pdf": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:56:13.991054",
  "total_records": 146,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype ATHENA 18 400V HC",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "ATHENA 18 400V HC",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "011-1W0813",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "5.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "11.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ATHENA 18 400V HC",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "athena_18_400v_hc": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "athena_18_400v_hc": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "athena_18_400v_hc": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "athena_18_400v_hc": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "athena_18_400v_hc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "athena_18_400v_hc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "athena_18_400v_hc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "athena_18_400v_hc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "athena_18_400v_hc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "13.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.16": "1.000",
      "4.61": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.16": "9.10 kW",
      "4.61": "9.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.16": "8.11",
      "4.61": "6.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.16": "1.000",
      "4.61": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.16": "11.80 kW",
      "4.61": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.16": "3.16",
      "4.61": "2.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "12.60 kW",
      "4.61": "13.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "2.87",
      "4.61": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.16": "65 \u00b0C",
      "4.61": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.16": "10 W",
      "4.61": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.16": "10 W",
      "4.61": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.16": "10 W",
      "4.61": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.16": "38 W",
      "4.61": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.16": "Electricity",
      "4.61": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.16": "2.40 kW",
      "4.61": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.16": "6513 kWh",
      "4.61": "8444 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Colder Climate",
      "6.16": "",
      "4.61": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "6.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.10 kW",
      "medium_temperature": "15.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.90",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.70 kW",
      "medium_temperature": "18.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.66": "65 \u00b0C",
      "2.37": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.66": "10 W",
      "2.37": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.66": "10 W",
      "2.37": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.66": "10 W",
      "2.37": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.66": "38 W",
      "2.37": "38 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.66": "Electricity",
      "2.37": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.66": "20.59 kW",
      "2.37": "22.15 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.66": "12690 kWh",
      "2.37": "16179 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.66": "16.70",
      "2.37": "18.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.66": "2.66",
      "2.37": "2.37",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.66": "1.00",
      "2.37": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.66": "",
      "2.37": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.66": "",
      "2.37": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Warmer Climate",
      "2.66": "",
      "2.37": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "177 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.22",
      "medium_temperature": "4.51",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.64",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.11",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "18.80 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "38 W",
      "medium_temperature": "38 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1718 kWh",
      "medium_temperature": "2369 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 20.59 kW 22.15 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_ATHENA_18_400V_HC_Outdoor_Air_Water_4"
    }
  ]
}