{
  "source_pdf": "Thermia_Mega_L_Brine_Water_and_Water_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:56:15.787500",
  "total_records": 496,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype Mega L",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Mega L",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-SC0834-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "6.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "10.04.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega L 2020",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_l_2020": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_l_2020": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_l_2020": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_l_2020": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_l_2020": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_l_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_l_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_l_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "34.97 kW",
      "medium_temperature": "31.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.76 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.86",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "4.07",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.76 kW",
      "medium_temperature": "48.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "32.11 kW",
      "medium_temperature": "29.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "20.64 kW",
      "medium_temperature": "19.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.56 kW",
      "medium_temperature": "16.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.66",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "59.64_kw": "3.93",
      "55.34_kw": "2.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "59.64_kw": "1.00",
      "55.34_kw": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "59.64_kw": "65 \u00b0C",
      "55.34_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "59.64_kw": "9 W",
      "55.34_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "59.64_kw": "11 W",
      "55.34_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "59.64_kw": "18 W",
      "55.34_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "59.64_kw": "0 W",
      "55.34_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "59.64_kw": "n/a",
      "55.34_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "59.64_kw": "0.00 kW",
      "55.34_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "59.64_kw": "23714 kWh",
      "55.34_kw": "28063 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "59.64_kw": "",
      "55.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "59.64_kw": "",
      "55.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "59.64_kw": "",
      "55.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "160 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "35.77 kW",
      "medium_temperature": "33.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.97 kW",
      "medium_temperature": "20.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.74 kW",
      "medium_temperature": "16.35 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.58 kW",
      "medium_temperature": "16.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "27759 kWh",
      "column_2": "32491 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "157 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.28",
      "medium_temperature": "4.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "38.34 kW",
      "medium_temperature": "35.58 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.69",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.04 kW",
      "medium_temperature": "15.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "15055 kWh",
      "medium_temperature": "17857 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "": "Heat output",
      "low_temperature": "48.57 kW",
      "medium_temperature": "43.13 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.51 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.71",
      "medium_temperature": "3.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "264 %",
      "medium_temperature": "206 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.80",
      "medium_temperature": "5.35",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "45.39 kW",
      "medium_temperature": "47.08 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.63 kW",
      "medium_temperature": "28.66 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "5.43",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.64 kW",
      "medium_temperature": "21.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.32",
      "medium_temperature": "6.08",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "21.70 kW",
      "medium_temperature": "21.25 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "6.43",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "15600 kWh",
      "medium_temperature": "20546 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "215 %",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.99",
      "medium_temperature": "5.57",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "31.06 kW",
      "medium_temperature": "32.22 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.15",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.66 kW",
      "medium_temperature": "19.61 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "6.08",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.70 kW",
      "medium_temperature": "21.22 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "6.37",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "21.65 kW",
      "medium_temperature": "21.36 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.60",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "18086 kWh",
      "medium_temperature": "23548 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "207 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.83",
      "medium_temperature": "5.38",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "32.99 kW",
      "medium_temperature": "34.22 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "4.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "21.67_kw": "7.37",
      "21.11_kw": "6.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "21.67_kw": "51.32 kW",
      "21.11_kw": "53.23 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "21.67_kw": "5.35",
      "21.11_kw": "3.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "21.67_kw": "51.32 kW",
      "21.11_kw": "53.23 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "21.67_kw": "5.35",
      "21.11_kw": "3.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "21.67_kw": "1.00",
      "21.11_kw": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "21.67_kw": "65 \u00b0C",
      "21.11_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "21.67_kw": "9 W",
      "21.11_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "21.67_kw": "11 W",
      "21.11_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "21.67_kw": "18 W",
      "21.11_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "21.67_kw": "0 W",
      "21.11_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "21.67_kw": "n/a",
      "21.11_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "21.67_kw": "0.00 kW",
      "21.11_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "21.67_kw": "10032 kWh",
      "21.11_kw": "13221 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega L",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_l": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_l": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_l": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_l": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_l": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_l": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_l": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_l": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "34.97 kW",
      "medium_temperature": "31.56 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.76 kW",
      "medium_temperature": "11.04 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.86",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "4.07",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "52.76 kW",
      "medium_temperature": "48.96 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.01",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "32.11 kW",
      "medium_temperature": "29.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.11",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "20.64 kW",
      "medium_temperature": "19.16 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.74",
      "medium_temperature": "4.84",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.56 kW",
      "medium_temperature": "16.33 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.66",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "59.64_kw": "3.93",
      "55.34_kw": "2.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "59.64_kw": "1.00",
      "55.34_kw": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "59.64_kw": "65 \u00b0C",
      "55.34_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "59.64_kw": "9 W",
      "55.34_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "59.64_kw": "11 W",
      "55.34_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "59.64_kw": "18 W",
      "55.34_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "59.64_kw": "0 W",
      "55.34_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "59.64_kw": "n/a",
      "55.34_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "59.64_kw": "0.00 kW",
      "55.34_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "59.64_kw": "23714 kWh",
      "55.34_kw": "28063 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "59.64_kw": "",
      "55.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "59.64_kw": "",
      "55.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "59.64_kw": "",
      "55.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "160 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.20",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "35.77 kW",
      "medium_temperature": "33.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.85",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.97 kW",
      "medium_temperature": "20.39 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.71",
      "medium_temperature": "4.59",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.74 kW",
      "medium_temperature": "16.35 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.85",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.58 kW",
      "medium_temperature": "16.38 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "4.88",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "27759 kWh",
      "column_2": "32491 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "157 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.28",
      "medium_temperature": "4.13",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "38.34 kW",
      "medium_temperature": "35.58 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.69",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.04 kW",
      "medium_temperature": "15.81 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.85",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "59.64 kW",
      "medium_temperature": "55.34 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.93",
      "medium_temperature": "2.77",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "15055 kWh",
      "medium_temperature": "17857 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "": "Heat output",
      "low_temperature": "48.57 kW",
      "medium_temperature": "43.13 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.51 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.71",
      "medium_temperature": "3.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "264 %",
      "medium_temperature": "206 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.80",
      "medium_temperature": "5.35",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "45.39 kW",
      "medium_temperature": "47.08 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.63 kW",
      "medium_temperature": "28.66 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "5.43",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.64 kW",
      "medium_temperature": "21.02 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.32",
      "medium_temperature": "6.08",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "21.70 kW",
      "medium_temperature": "21.25 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "6.43",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "15600 kWh",
      "medium_temperature": "20546 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "215 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.99",
      "medium_temperature": "5.57",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "31.06 kW",
      "medium_temperature": "32.22 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.15",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.66 kW",
      "medium_temperature": "19.61 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "6.08",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.70 kW",
      "medium_temperature": "21.22 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.45",
      "medium_temperature": "6.37",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "21.65 kW",
      "medium_temperature": "21.36 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.60",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "18086 kWh",
      "medium_temperature": "23548 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "207 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.83",
      "medium_temperature": "5.38",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "51.32 kW",
      "medium_temperature": "53.23 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "3.65",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "32.99 kW",
      "medium_temperature": "34.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "4.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "21.67_kw": "7.37",
      "21.11_kw": "6.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "21.67_kw": "51.32 kW",
      "21.11_kw": "53.23 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "21.67_kw": "5.35",
      "21.11_kw": "3.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "21.67_kw": "51.32 kW",
      "21.11_kw": "53.23 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "21.67_kw": "5.35",
      "21.11_kw": "3.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "21.67_kw": "1.00",
      "21.11_kw": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "21.67_kw": "65 \u00b0C",
      "21.11_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "21.67_kw": "9 W",
      "21.11_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "21.67_kw": "11 W",
      "21.11_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "21.67_kw": "18 W",
      "21.11_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "21.67_kw": "0 W",
      "21.11_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "21.67_kw": "n/a",
      "21.11_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "21.67_kw": "0.00 kW",
      "21.11_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "21.67_kw": "10032 kWh",
      "21.11_kw": "13221 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Mega_L_Brine_Water_and_Water_Water_15"
    }
  ]
}