{
  "source_pdf": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:56:19.320450",
  "total_records": 496,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype Mega XL",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Mega XL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-SC0833-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "10.04.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega XL 2020",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_xl_2020": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_xl_2020": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_xl_2020": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_xl_2020": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_xl_2020": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_xl_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_xl_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_xl_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "52.18 kW",
      "medium_temperature": "48.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.09 kW",
      "medium_temperature": "17.02 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "4.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "74.90 kW",
      "medium_temperature": "69.88 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.59 kW",
      "medium_temperature": "42.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "4.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.31 kW",
      "medium_temperature": "27.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.37 kW",
      "medium_temperature": "24.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "5.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "84.67_kw": "3.97",
      "79.00_kw": "2.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "84.67_kw": "1.00",
      "79.00_kw": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "84.67_kw": "65 \u00b0C",
      "79.00_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "84.67_kw": "9 W",
      "79.00_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "84.67_kw": "11 W",
      "79.00_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "84.67_kw": "11 W",
      "79.00_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "84.67_kw": "0 W",
      "79.00_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "84.67_kw": "n/a",
      "79.00_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "84.67_kw": "0.00 kW",
      "79.00_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "84.67_kw": "33804 kWh",
      "79.00_kw": "39457 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "84.67_kw": "",
      "79.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "84.67_kw": "",
      "79.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "84.67_kw": "",
      "79.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "165 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "51.25 kW",
      "medium_temperature": "48.52 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.20 kW",
      "medium_temperature": "29.11 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.49 kW",
      "medium_temperature": "24.11 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "5.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.39 kW",
      "medium_temperature": "24.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "5.27",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "39378 kWh",
      "column_2": "45048 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "4.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.43 kW",
      "medium_temperature": "50.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.19 kW",
      "medium_temperature": "24.07 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "5.16",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "21524 kWh",
      "medium_temperature": "23056 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "": "Heat output",
      "low_temperature": "69.37 kW",
      "medium_temperature": "62.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.10 kW",
      "medium_temperature": "16.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.73",
      "medium_temperature": "3.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "277 %",
      "medium_temperature": "210 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "5.40",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "58.73 kW",
      "medium_temperature": "71.61 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.08",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "35.75 kW",
      "medium_temperature": "43.59 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.29",
      "medium_temperature": "5.37",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.01 kW",
      "medium_temperature": "28.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "6.28",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.34 kW",
      "medium_temperature": "31.22 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "6.48",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "19268 kWh",
      "medium_temperature": "30975 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "": "\u03b7s",
      "low_temperature": "285 %",
      "medium_temperature": "215 %",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.32",
      "medium_temperature": "5.57",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "40.18 kW",
      "medium_temperature": "49.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.09 kW",
      "medium_temperature": "29.83 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "6.11",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.30 kW",
      "medium_temperature": "31.18 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.43",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.16 kW",
      "medium_temperature": "31.37 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.66",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "22343 kWh",
      "medium_temperature": "35849 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "204 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.16",
      "medium_temperature": "5.29",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.68 kW",
      "medium_temperature": "52.04 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.65",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "31.13_kw": "7.58",
      "31.03_kw": "6.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "31.13_kw": "66.39 kW",
      "31.03_kw": "80.95 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "31.13_kw": "5.65",
      "31.03_kw": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "31.13_kw": "66.39 kW",
      "31.03_kw": "80.95 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "31.13_kw": "5.65",
      "31.03_kw": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "31.13_kw": "1.00",
      "31.03_kw": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "31.13_kw": "65 \u00b0C",
      "31.03_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "31.13_kw": "9 W",
      "31.03_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "31.13_kw": "11 W",
      "31.03_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "31.13_kw": "11 W",
      "31.03_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "31.13_kw": "0 W",
      "31.03_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "31.13_kw": "n/a",
      "31.03_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "31.13_kw": "0.00 kW",
      "31.03_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "31.13_kw": "12392 kWh",
      "31.03_kw": "20426 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega XL",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_xl": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_xl": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_xl": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_xl": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_xl": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_xl": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_xl": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_xl": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "52.18 kW",
      "medium_temperature": "48.32 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.09 kW",
      "medium_temperature": "17.02 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "157 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "4.13",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "74.90 kW",
      "medium_temperature": "69.88 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.59 kW",
      "medium_temperature": "42.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "4.08",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.31 kW",
      "medium_temperature": "27.35 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.94",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.37 kW",
      "medium_temperature": "24.08 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "5.16",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "84.67_kw": "3.97",
      "79.00_kw": "2.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "84.67_kw": "1.00",
      "79.00_kw": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "84.67_kw": "65 \u00b0C",
      "79.00_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "84.67_kw": "9 W",
      "79.00_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "84.67_kw": "11 W",
      "79.00_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "84.67_kw": "11 W",
      "79.00_kw": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "84.67_kw": "0 W",
      "79.00_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "84.67_kw": "n/a",
      "79.00_kw": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "84.67_kw": "0.00 kW",
      "79.00_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "84.67_kw": "33804 kWh",
      "79.00_kw": "39457 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "84.67_kw": "",
      "79.00_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "84.67_kw": "",
      "79.00_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "84.67_kw": "",
      "79.00_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "165 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.32",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "51.25 kW",
      "medium_temperature": "48.52 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.85",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.20 kW",
      "medium_temperature": "29.11 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.83",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.49 kW",
      "medium_temperature": "24.11 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "5.20",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.39 kW",
      "medium_temperature": "24.22 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "5.27",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "39378 kWh",
      "column_2": "45048 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "4.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.43 kW",
      "medium_temperature": "50.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.60",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.19 kW",
      "medium_temperature": "24.07 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "5.16",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "84.67 kW",
      "medium_temperature": "79.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.97",
      "medium_temperature": "2.72",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "21524 kWh",
      "medium_temperature": "23056 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "": "Heat output",
      "low_temperature": "69.37 kW",
      "medium_temperature": "62.91 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.10 kW",
      "medium_temperature": "16.47 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.73",
      "medium_temperature": "3.82",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "277 %",
      "medium_temperature": "210 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "5.40",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "58.73 kW",
      "medium_temperature": "71.61 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.08",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "35.75 kW",
      "medium_temperature": "43.59 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.29",
      "medium_temperature": "5.37",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.01 kW",
      "medium_temperature": "28.02 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "6.28",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.34 kW",
      "medium_temperature": "31.22 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.74",
      "medium_temperature": "6.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "19268 kWh",
      "medium_temperature": "30975 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "": "\u03b7s",
      "low_temperature": "285 %",
      "medium_temperature": "215 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.32",
      "medium_temperature": "5.57",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "40.18 kW",
      "medium_temperature": "49.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.06",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.09 kW",
      "medium_temperature": "29.83 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "6.11",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "31.30 kW",
      "medium_temperature": "31.18 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.43",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.16 kW",
      "medium_temperature": "31.37 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "6.66",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "22343 kWh",
      "medium_temperature": "35849 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "278 %",
      "medium_temperature": "204 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.16",
      "medium_temperature": "5.29",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "66.39 kW",
      "medium_temperature": "80.95 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "42.68 kW",
      "medium_temperature": "52.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "4.65",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "31.13_kw": "7.58",
      "31.03_kw": "6.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "31.13_kw": "66.39 kW",
      "31.03_kw": "80.95 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "31.13_kw": "5.65",
      "31.03_kw": "3.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "31.13_kw": "66.39 kW",
      "31.03_kw": "80.95 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "31.13_kw": "5.65",
      "31.03_kw": "3.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "31.13_kw": "1.00",
      "31.03_kw": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "31.13_kw": "65 \u00b0C",
      "31.03_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "31.13_kw": "9 W",
      "31.03_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "31.13_kw": "11 W",
      "31.03_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "31.13_kw": "11 W",
      "31.03_kw": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "31.13_kw": "0 W",
      "31.03_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "31.13_kw": "n/a",
      "31.03_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "31.13_kw": "0.00 kW",
      "31.03_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "31.13_kw": "12392 kWh",
      "31.03_kw": "20426 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Mega_XL_Brine_Water_and_Water_Water_17"
    }
  ]
}