{
  "source_pdf": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:56:21.425835",
  "total_records": 775,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Atlas 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Atlas 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700006",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "02.03.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "HP Keymark Scheme Rules rev 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ATLAS 12 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlas_12_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlas_12_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlas_12_400v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlas_12_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlas_12_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlas_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "162 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.75",
      "medium_temperature": "4.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.17 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.81 kW",
      "column_2": "2.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.70",
      "column_2": "4.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4131 kWh",
      "column_2": "5097 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "167 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "5.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "5.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.38",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.38": "65 \u00b0C",
      "2.91": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.38": "15 W",
      "2.91": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.38": "0 W",
      "2.91": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.38": "Electricity",
      "2.91": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.38": "0.00 kW",
      "2.91": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.38": "4838 kWh",
      "2.91": "5887 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "4.38": "",
      "2.91": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "4.38": "",
      "2.91": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "334 %",
      "medium_temperature": "217 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.55",
      "medium_temperature": "5.62",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.99 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.20",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.85",
      "medium_temperature": "5.75",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.21",
      "medium_temperature": "6.70",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.85_kw": "8.73",
      "3.75_kw": "6.41",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.85_kw": "0.96",
      "3.75_kw": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.85_kw": "65 \u00b0C",
      "3.75_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.85_kw": "15 W",
      "3.75_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.85_kw": "0 W",
      "3.75_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.85_kw": "Electricity",
      "3.75_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.85_kw": "0.00 kW",
      "3.75_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.85_kw": "2454 kWh",
      "3.75_kw": "4615 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "346 %",
      "medium_temperature": "226 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.86",
      "medium_temperature": "5.84",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.41",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "10.08",
      "medium_temperature": "6.70",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "6.47",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.62",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.52": "65 \u00b0C",
      "3.33": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.52": "15 W",
      "3.33": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.52": "0 W",
      "3.33": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.52": "Electricity",
      "3.33": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.52": "0.00 kW",
      "3.33": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.52": "2827 kWh",
      "3.33": "5291 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ATLAS 12 DUO 400V",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlas_12_duo_400v": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlas_12_duo_400v": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlas_12_duo_400v": "Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlas_12_duo_400v": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlas_12_duo_400v": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlas_12_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "162 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.75",
      "medium_temperature": "4.25",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.17 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.30",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.81 kW",
      "column_2": "2.77 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.70",
      "column_2": "4.91",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4131 kWh",
      "column_2": "5097 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "167 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.39",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "5.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "5.06",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.38",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.38": "65 \u00b0C",
      "2.91": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.38": "15 W",
      "2.91": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.38": "0 W",
      "2.91": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.38": "Electricity",
      "2.91": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.38": "0.00 kW",
      "2.91": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.38": "4838 kWh",
      "2.91": "5887 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "4.38": "",
      "2.91": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "4.38": "",
      "2.91": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "334 %",
      "medium_temperature": "217 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.55",
      "medium_temperature": "5.62",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.99 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.20",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.85",
      "medium_temperature": "5.75",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.21",
      "medium_temperature": "6.70",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.85_kw": "8.73",
      "3.75_kw": "6.41",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.85_kw": "0.96",
      "3.75_kw": "0.97",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.85_kw": "65 \u00b0C",
      "3.75_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.85_kw": "15 W",
      "3.75_kw": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.85_kw": "0 W",
      "3.75_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.85_kw": "Electricity",
      "3.75_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.85_kw": "0.00 kW",
      "3.75_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.85_kw": "2454 kWh",
      "3.75_kw": "4615 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "346 %",
      "medium_temperature": "226 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.86",
      "medium_temperature": "5.84",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.41",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "10.08",
      "medium_temperature": "6.70",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "6.47",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.52": "65 \u00b0C",
      "3.33": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.52": "15 W",
      "3.33": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.52": "0 W",
      "3.33": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.52": "Electricity",
      "3.33": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.52": "0.00 kW",
      "3.33": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.52": "2827 kWh",
      "3.33": "5291 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ATLAS 12 230V",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlas_12_230v": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlas_12_230v": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlas_12_230v": "Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlas_12_230v": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlas_12_230v": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_230v": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_230v": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlas_12_230v": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.75",
      "medium_temperature": "4.25",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.17 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.30",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.81 kW",
      "column_2": "2.77 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.70",
      "column_2": "4.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4131 kWh",
      "column_2": "5097 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "167 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.39",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.96",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.91",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "5.22",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "5.06",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.38",
      "medium_temperature": "2.91",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.38": "65 \u00b0C",
      "2.91": "65 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.38": "15 W",
      "2.91": "15 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.38": "0 W",
      "2.91": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.38": "Electricity",
      "2.91": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.38": "0.00 kW",
      "2.91": "0.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.38": "4838 kWh",
      "2.91": "5887 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "4.38": "",
      "2.91": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "4.38": "",
      "2.91": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "334 %",
      "medium_temperature": "217 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.55",
      "medium_temperature": "5.62",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.99 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.20",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.85",
      "medium_temperature": "5.75",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.21",
      "medium_temperature": "6.70",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.85_kw": "8.73",
      "3.75_kw": "6.41",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.85_kw": "0.96",
      "3.75_kw": "0.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.85_kw": "65 \u00b0C",
      "3.75_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.85_kw": "15 W",
      "3.75_kw": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.85_kw": "0 W",
      "3.75_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.85_kw": "Electricity",
      "3.75_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.85_kw": "0.00 kW",
      "3.75_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.85_kw": "2454 kWh",
      "3.75_kw": "4615 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "346 %",
      "medium_temperature": "226 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.86",
      "medium_temperature": "5.84",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.41",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "10.08",
      "medium_temperature": "6.70",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "6.47",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.62",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.52": "65 \u00b0C",
      "3.33": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.52": "15 W",
      "3.33": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.52": "0 W",
      "3.33": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.52": "Electricity",
      "3.33": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.52": "0.00 kW",
      "3.33": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.52": "2827 kWh",
      "3.33": "5291 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ATLAS 12 DUO 230V",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlas_12_duo_230v": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlas_12_duo_230v": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlas_12_duo_230v": "Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlas_12_duo_230v": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlas_12_duo_230v": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_duo_230v": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_12_duo_230v": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlas_12_duo_230v": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "162 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.75",
      "medium_temperature": "4.25",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.17 kW",
      "medium_temperature": "9.27 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.24",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.30",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.81 kW",
      "column_2": "2.77 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.70",
      "column_2": "4.91",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.97",
      "column_2": "0.97",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.49 kW",
      "column_2": "10.48 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.38",
      "column_2": "2.91",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "16 W",
      "column_2": "16 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4131 kWh",
      "column_2": "5097 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "167 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.39",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.96 kW",
      "medium_temperature": "6.34 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.64",
      "medium_temperature": "3.96",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.91",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "5.22",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "5.06",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.38",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.49 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.38": "65 \u00b0C",
      "2.91": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.38": "15 W",
      "2.91": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.38": "16 W",
      "2.91": "16 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.38": "0 W",
      "2.91": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.38": "Electricity",
      "2.91": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.38": "0.00 kW",
      "2.91": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.38": "4838 kWh",
      "2.91": "5887 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "4.38": "",
      "2.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.38": "",
      "2.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "4.38": "",
      "2.91": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.56 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "334 %",
      "medium_temperature": "217 %",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.55",
      "medium_temperature": "5.62",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.99 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.20",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.85",
      "medium_temperature": "5.75",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.21",
      "medium_temperature": "6.70",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.85_kw": "8.73",
      "3.75_kw": "6.41",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.85_kw": "0.96",
      "3.75_kw": "0.97",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "10.16 kW",
      "3.75_kw": "12.54 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.85_kw": "6.52",
      "3.75_kw": "3.33",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.85_kw": "65 \u00b0C",
      "3.75_kw": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.85_kw": "15 W",
      "3.75_kw": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.85_kw": "16 W",
      "3.75_kw": "16 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.85_kw": "0 W",
      "3.75_kw": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.85_kw": "Electricity",
      "3.75_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.85_kw": "0.00 kW",
      "3.75_kw": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.85_kw": "2454 kWh",
      "3.75_kw": "4615 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "3.85_kw": "",
      "3.75_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "346 %",
      "medium_temperature": "226 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.86",
      "medium_temperature": "5.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.15 kW",
      "medium_temperature": "7.59 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.41",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "10.08",
      "medium_temperature": "6.70",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.77",
      "medium_temperature": "6.47",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.62",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.52",
      "medium_temperature": "3.33",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.52": "65 \u00b0C",
      "3.33": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.52": "15 W",
      "3.33": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.52": "16 W",
      "3.33": "16 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.52": "0 W",
      "3.33": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.52": "Electricity",
      "3.33": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.52": "0.00 kW",
      "3.33": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.52": "2827 kWh",
      "3.33": "5291 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_12_Brine_Water_and_Water_Water_18"
    }
  ]
}