{
  "source_pdf": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:56:22.670963",
  "total_records": 393,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Atlas 18",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Atlas 18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700008",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "1.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "02.03.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "HP Keymark Scheme Rules rev 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ATLAS 18 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlas_18_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlas_18_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlas_18_400v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlas_18_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlas_18_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_18_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_18_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlas_18_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.82 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "168 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.90",
      "medium_temperature": "4.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.31 kW",
      "medium_temperature": "13.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.21 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "4.41 kW",
      "0.99": "4.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "6.49",
      "0.99": "5.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.98",
      "0.99": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "15.05 kW",
      "0.99": "15.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.98": "4.69",
      "0.99": "3.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "15.05 kW",
      "0.99": "15.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "4.69",
      "0.99": "3.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.98": "65 \u00b0C",
      "0.99": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.98": "16 W",
      "0.99": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.98": "16 W",
      "0.99": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.98": "0 W",
      "0.99": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "5270 kWh",
      "0.99": "7367 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "174 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.15",
      "medium_temperature": "4.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.11 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.58",
      "medium_temperature": "5.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.69",
      "medium_temperature": "3.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.69": "65 \u00b0C",
      "3.02": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.69": "15 W",
      "3.02": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.69": "16 W",
      "3.02": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.69": "16 W",
      "3.02": "16 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.69": "0 W",
      "3.02": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.69": "Electricity",
      "3.02": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.69": "0.00 kW",
      "3.02": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.69": "6027 kWh",
      "3.02": "8487 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "4.69": "",
      "3.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "4.69": "",
      "3.02": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.87 kW",
      "medium_temperature": "4.59 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.68",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "319 %",
      "medium_temperature": "223 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.18",
      "medium_temperature": "5.78",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.07 kW",
      "medium_temperature": "15.53 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "4.23",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.74 kW",
      "medium_temperature": "9.45 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.44",
      "medium_temperature": "5.84",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.98",
      "medium_temperature": "6.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.89_kw": "9.30",
      "5.72_kw": "7.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.89_kw": "0.97",
      "5.72_kw": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.89_kw": "12.52 kW",
      "5.72_kw": "17.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.89_kw": "6.68",
      "5.72_kw": "3.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89_kw": "12.52 kW",
      "5.72_kw": "17.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89_kw": "6.68",
      "5.72_kw": "3.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.89_kw": "65 \u00b0C",
      "5.72_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.89_kw": "15 W",
      "5.72_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.89_kw": "16 W",
      "5.72_kw": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.89_kw": "16 W",
      "5.72_kw": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.89_kw": "0 W",
      "5.72_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.89_kw": "Electricity",
      "5.72_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.89_kw": "0.00 kW",
      "5.72_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.89_kw": "3160 kWh",
      "5.72_kw": "6273 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.89_kw": "",
      "5.72_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.89_kw": "",
      "5.72_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.89_kw": "",
      "5.72_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "332 %",
      "medium_temperature": "232 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.49",
      "medium_temperature": "6.01",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.49",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.86 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "9.06",
      "medium_temperature": "6.68",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.26",
      "medium_temperature": "7.08",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.12",
      "medium_temperature": "7.29",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.68",
      "medium_temperature": "3.82",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.68": "65 \u00b0C",
      "3.82": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.68": "15 W",
      "3.82": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.68": "16 W",
      "3.82": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.68": "16 W",
      "3.82": "16 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.68": "0 W",
      "3.82": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.68": "Electricity",
      "3.82": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.68": "0.00 kW",
      "3.82": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.68": "3633 kWh",
      "3.82": "7199 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ATLAS 18 DUO 400V",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atlas_18_duo_400v": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atlas_18_duo_400v": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atlas_18_duo_400v": "Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atlas_18_duo_400v": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atlas_18_duo_400v": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_18_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atlas_18_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atlas_18_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.82 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.98",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "168 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.90",
      "medium_temperature": "4.40",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.31 kW",
      "medium_temperature": "13.87 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.38",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.10 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.42",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.21 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.10",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "4.41 kW",
      "0.99": "4.34 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "6.49",
      "0.99": "5.25",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.98",
      "0.99": "0.98",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "15.05 kW",
      "0.99": "15.68 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.98": "4.69",
      "0.99": "3.02",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "15.05 kW",
      "0.99": "15.68 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "4.69",
      "0.99": "3.02",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.98": "65 \u00b0C",
      "0.99": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.98": "15 W",
      "0.99": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.98": "16 W",
      "0.99": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.98": "16 W",
      "0.99": "16 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.98": "0 W",
      "0.99": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "5270 kWh",
      "0.99": "7367 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "174 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.15",
      "medium_temperature": "4.55",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.11 kW",
      "medium_temperature": "9.49 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.97",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.58",
      "medium_temperature": "5.32",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.36",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.69",
      "medium_temperature": "3.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.05 kW",
      "medium_temperature": "15.68 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.69": "65 \u00b0C",
      "3.02": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.69": "15 W",
      "3.02": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.69": "16 W",
      "3.02": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.69": "16 W",
      "3.02": "16 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.69": "0 W",
      "3.02": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.69": "Electricity",
      "3.02": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.69": "0.00 kW",
      "3.02": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.69": "6027 kWh",
      "3.02": "8487 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "4.69": "",
      "3.02": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.69": "",
      "3.02": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "4.69": "",
      "3.02": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.87 kW",
      "medium_temperature": "4.59 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.68",
      "medium_temperature": "3.82",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "319 %",
      "medium_temperature": "223 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.18",
      "medium_temperature": "5.78",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.07 kW",
      "medium_temperature": "15.53 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "4.23",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.74 kW",
      "medium_temperature": "9.45 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.44",
      "medium_temperature": "5.84",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "6.08 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.98",
      "medium_temperature": "6.90",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.89_kw": "9.30",
      "5.72_kw": "7.07",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.89_kw": "0.97",
      "5.72_kw": "0.98",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.89_kw": "12.52 kW",
      "5.72_kw": "17.55 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.89_kw": "6.68",
      "5.72_kw": "3.82",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89_kw": "12.52 kW",
      "5.72_kw": "17.55 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89_kw": "6.68",
      "5.72_kw": "3.82",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.89_kw": "65 \u00b0C",
      "5.72_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.89_kw": "15 W",
      "5.72_kw": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.89_kw": "16 W",
      "5.72_kw": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.89_kw": "16 W",
      "5.72_kw": "16 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.89_kw": "0 W",
      "5.72_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.89_kw": "Electricity",
      "5.72_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.89_kw": "0.00 kW",
      "5.72_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.89_kw": "3160 kWh",
      "5.72_kw": "6273 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.89_kw": "",
      "5.72_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.89_kw": "",
      "5.72_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.89_kw": "",
      "5.72_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "332 %",
      "medium_temperature": "232 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.49",
      "medium_temperature": "6.01",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.49",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.86 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "9.06",
      "medium_temperature": "6.68",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.88 kW",
      "medium_temperature": "5.72 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.26",
      "medium_temperature": "7.08",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.12",
      "medium_temperature": "7.29",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.68",
      "medium_temperature": "3.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "17.55 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.68": "65 \u00b0C",
      "3.82": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.68": "15 W",
      "3.82": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.68": "16 W",
      "3.82": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.68": "16 W",
      "3.82": "16 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.68": "0 W",
      "3.82": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.68": "Electricity",
      "3.82": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.68": "0.00 kW",
      "3.82": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.68": "3633 kWh",
      "3.82": "7199 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Atlas_18_Brine_Water_and_Water_Water_19"
    }
  ]
}