{
  "source_pdf": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:56:25.309496",
  "total_records": 956,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Calibra 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Calibra 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-SC0356-19",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "04.10.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018; EN 14825:2016; EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018; EN 14825:2016; EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra 12 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_12_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_12_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_12_400v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_12_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_12_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.68",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.91 kW",
      "column_2": "2.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.97",
      "column_2": "4.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4249 kWh",
      "column_2": "5320 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "163 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.77",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.71",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.74",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4963 kWh",
      "column_2": "6094 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.53",
      "column_2": "8.65",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "4.92",
      "column_2": "3.44",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.06 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.08 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.56",
      "medium_temperature": "3.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "290 %",
      "medium_temperature": "206 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.45",
      "medium_temperature": "5.36",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.22 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "4.09",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.49",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.19",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.34",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.96": "65 \u00b0C",
      "0.97": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.96": "15 W",
      "0.97": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.96": "0 W",
      "0.97": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.96": "Electricity",
      "0.97": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.96": "0.00 kW",
      "0.97": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.96": "2890 kWh",
      "0.97": "4473 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 14825 | Colder Climate",
      "0.96": "",
      "0.97": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "299 %",
      "medium_temperature": "214 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.68",
      "medium_temperature": "5.56",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.31 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.18",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.12",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.07",
      "medium_temperature": "6.35",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.54",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "5142 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.50",
      "column_2": "9.46",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "7.09",
      "column_2": "4.46",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra 12 Duo 400V",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_12_duo_400v": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_12_duo_400v": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_12_duo_400v": "Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_12_duo_400v": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_12_duo_400v": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_12_duo_400v": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "157 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.68",
      "medium_temperature": "4.12",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.15",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.20",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.81",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.91 kW",
      "column_2": "2.91 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.97",
      "column_2": "4.66",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4249 kWh",
      "column_2": "5320 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.29",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.77",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.71",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.74",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4963 kWh",
      "column_2": "6094 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.53",
      "column_2": "8.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "4.92",
      "column_2": "3.44",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.06 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.08 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.56",
      "medium_temperature": "3.66",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "290 %",
      "medium_temperature": "206 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.45",
      "medium_temperature": "5.36",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.22 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "4.09",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.49",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.19",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.34",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.96": "65 \u00b0C",
      "0.97": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.96": "15 W",
      "0.97": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.96": "0 W",
      "0.97": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.96": "Electricity",
      "0.97": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.96": "0.00 kW",
      "0.97": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.96": "2890 kWh",
      "0.97": "4473 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 14825 | Colder Climate",
      "0.96": "",
      "0.97": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "299 %",
      "medium_temperature": "214 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.68",
      "medium_temperature": "5.56",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.31 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.18",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.12",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.07",
      "medium_temperature": "6.35",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.54",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "5142 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.50",
      "column_2": "9.46",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "7.09",
      "column_2": "4.46",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra 12 230V",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_12_230v": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_12_230v": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_12_230v": "Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_12_230v": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_12_230v": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_230v": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_230v": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_12_230v": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "157 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.68",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.15",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.20",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.81",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.91 kW",
      "column_2": "2.91 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.97",
      "column_2": "4.66",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4249 kWh",
      "column_2": "5320 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "163 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.29",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.77",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.71",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.74",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4963 kWh",
      "column_2": "6094 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.53",
      "column_2": "8.65",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "4.92",
      "column_2": "3.44",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "1.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.06 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.08 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.56",
      "medium_temperature": "3.66",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "290 %",
      "medium_temperature": "206 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.45",
      "medium_temperature": "5.36",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.22 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "4.09",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.49",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.19",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.34",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.96": "65 \u00b0C",
      "0.97": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.96": "15 W",
      "0.97": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.96": "0 W",
      "0.97": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.96": "Electricity",
      "0.97": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.96": "0.00 kW",
      "0.97": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.96": "2890 kWh",
      "0.97": "4473 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 14825 | Colder Climate",
      "0.96": "",
      "0.97": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "299 %",
      "medium_temperature": "214 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.68",
      "medium_temperature": "5.56",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.31 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.18",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.12",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.07",
      "medium_temperature": "6.35",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.54",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "5142 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.50",
      "column_2": "9.46",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "7.09",
      "column_2": "4.46",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra 12 Duo 230V",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_12_duo_230v": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_12_duo_230v": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_12_duo_230v": "Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_12_duo_230v": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_12_duo_230v": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_duo_230v": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_duo_230v": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_12_duo_230v": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "157 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.68",
      "medium_temperature": "4.12",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.15",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.20",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.81",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.91 kW",
      "column_2": "2.91 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.97",
      "column_2": "4.66",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4249 kWh",
      "column_2": "5320 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "163 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.29",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.77",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.71",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.74",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4963 kWh",
      "column_2": "6094 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.53",
      "column_2": "8.65",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "4.92",
      "column_2": "3.44",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "1.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.06 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.08 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.56",
      "medium_temperature": "3.66",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "290 %",
      "medium_temperature": "206 %",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.45",
      "medium_temperature": "5.36",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.22 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "4.09",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.49",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.19",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.34",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.96": "65 \u00b0C",
      "0.97": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.96": "15 W",
      "0.97": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.96": "0 W",
      "0.97": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.96": "Electricity",
      "0.97": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.96": "0.00 kW",
      "0.97": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.96": "2890 kWh",
      "0.97": "4473 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 14825 | Colder Climate",
      "0.96": "",
      "0.97": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "299 %",
      "medium_temperature": "214 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.68",
      "medium_temperature": "5.56",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.31 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.18",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.12",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.07",
      "medium_temperature": "6.35",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.54",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "5142 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.50",
      "column_2": "9.46",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "7.09",
      "column_2": "4.46",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra 12 400V (White)",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_12_400v_(white)": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_12_400v_(white)": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_12_400v_(white)": "Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_12_400v_(white)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_12_400v_(white)": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_400v_(white)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_12_400v_(white)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_12_400v_(white)": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.24 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.10 kW",
      "medium_temperature": "1.68 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "157 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.68",
      "medium_temperature": "4.12",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.34 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.15",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.29 kW",
      "medium_temperature": "5.71 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.20",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.81",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.91 kW",
      "column_2": "2.91 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.97",
      "column_2": "4.66",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.96",
      "column_2": "0.97",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.69 kW",
      "column_2": "10.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.88",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4249 kWh",
      "column_2": "5320 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "163 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.29",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.41 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.99",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "4.77",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.32",
      "medium_temperature": "4.71",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.74",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.69 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.88",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4963 kWh",
      "column_2": "6094 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.53",
      "column_2": "8.65",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "4.92",
      "column_2": "3.44",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.06 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.08 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.56",
      "medium_temperature": "3.66",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "290 %",
      "medium_temperature": "206 %",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.45",
      "medium_temperature": "5.36",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.22 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "4.09",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.61 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.49",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.19",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.34",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "10.42 kW",
      "0.97": "11.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.96": "6.34",
      "0.97": "3.73",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.96": "65 \u00b0C",
      "0.97": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.96": "15 W",
      "0.97": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.96": "18 W",
      "0.97": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.96": "0 W",
      "0.97": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.96": "Electricity",
      "0.97": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.96": "0.00 kW",
      "0.97": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.96": "2890 kWh",
      "0.97": "4473 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.96": "",
      "0.97": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 14825 | Colder Climate",
      "0.96": "",
      "0.97": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "299 %",
      "medium_temperature": "214 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.68",
      "medium_temperature": "5.56",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.31 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "5.18",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.12",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.07",
      "medium_temperature": "6.35",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.54",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.42 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.34",
      "medium_temperature": "3.73",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3346 kWh",
      "column_2": "5142 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.50",
      "column_2": "9.46",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "7.09",
      "column_2": "4.46",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_12_Brine_Water_and_Water_Water_20"
    }
  ]
}