{
  "source_pdf": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T15:56:32.285541",
  "total_records": 1012,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Calibra Eco 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Calibra Eco 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700111",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "25.08.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 12 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_12_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_12_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_12_400v": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_12_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_12_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_12_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.19 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.77 kW",
      "column_2": "2.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.67",
      "column_2": "4.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4195 kWh",
      "column_2": "5134 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "168 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.39": "65 \u00b0C",
      "2.96": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.39": "7 W",
      "2.96": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.39": "0 W",
      "2.96": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.39": "Electricity",
      "2.96": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.39": "0.00 kW",
      "2.96": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.39": "4856 kWh",
      "2.96": "5928 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.39": "",
      "2.96": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "164 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.81",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "5.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2674 kWh",
      "medium_temperature": "3290 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "292 %",
      "medium_temperature": "213 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.51",
      "medium_temperature": "5.52",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.09",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.56",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.49",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.57",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3369 kWh",
      "medium_temperature": "5331 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "\u03b7s",
      "low_temperature": "300 %",
      "medium_temperature": "223 %",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.70",
      "medium_temperature": "5.77",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.28",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.31",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "7.00",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.72",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3917 kWh",
      "medium_temperature": "6086 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "295 %",
      "medium_temperature": "214 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.57",
      "medium_temperature": "5.56",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "4.96",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.50_kw": "8.40",
      "4.07_kw": "6.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50_kw": "0.98",
      "4.07_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.50_kw": "65 \u00b0C",
      "4.07_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.50_kw": "7 W",
      "4.07_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.50_kw": "0 W",
      "4.07_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50_kw": "Electricity",
      "4.07_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.50_kw": "0.00 kW",
      "4.07_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.50_kw": "2161 kWh",
      "4.07_kw": "3425 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 12 Duo 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_12_duo_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_12_duo_400v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_12_duo_400v": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_12_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_12_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_12_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.96",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.19 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.23",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.06",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.77 kW",
      "column_2": "2.73 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.67",
      "column_2": "4.67",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4195 kWh",
      "column_2": "5134 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "168 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.39",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.02",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.92",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.74",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.39": "65 \u00b0C",
      "2.96": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.39": "7 W",
      "2.96": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.39": "0 W",
      "2.96": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.39": "Electricity",
      "2.96": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.39": "0.00 kW",
      "2.96": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.39": "4856 kWh",
      "2.96": "5928 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.39": "",
      "2.96": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "164 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.81",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "5.12",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2674 kWh",
      "medium_temperature": "3290 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "292 %",
      "medium_temperature": "213 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.51",
      "medium_temperature": "5.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.09",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.49",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.57",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3369 kWh",
      "medium_temperature": "5331 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "\u03b7s",
      "low_temperature": "300 %",
      "medium_temperature": "223 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.70",
      "medium_temperature": "5.77",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.28",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.31",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "7.00",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.72",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3917 kWh",
      "medium_temperature": "6086 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "295 %",
      "medium_temperature": "214 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.57",
      "medium_temperature": "5.56",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "4.96",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.50_kw": "8.40",
      "4.07_kw": "6.62",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50_kw": "0.98",
      "4.07_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.50_kw": "65 \u00b0C",
      "4.07_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.50_kw": "7 W",
      "4.07_kw": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.50_kw": "0 W",
      "4.07_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50_kw": "Electricity",
      "4.07_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.50_kw": "0.00 kW",
      "4.07_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.50_kw": "2161 kWh",
      "4.07_kw": "3425 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 12 230V",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_12_230v": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_12_230v": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_12_230v": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_12_230v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_12_230v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_12_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.96",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.25",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.19 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.23",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.27",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.06",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.77 kW",
      "column_2": "2.73 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.67",
      "column_2": "4.67",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4195 kWh",
      "column_2": "5134 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "168 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.39",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.92",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.74",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.39": "65 \u00b0C",
      "2.96": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.39": "7 W",
      "2.96": "7 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.39": "0 W",
      "2.96": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.39": "Electricity",
      "2.96": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.39": "0.00 kW",
      "2.96": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.39": "4856 kWh",
      "2.96": "5928 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.39": "",
      "2.96": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "164 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.81",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "5.12",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2674 kWh",
      "medium_temperature": "3290 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "292 %",
      "medium_temperature": "213 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.51",
      "medium_temperature": "5.52",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.09",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.56",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.49",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.57",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3369 kWh",
      "medium_temperature": "5331 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "\u03b7s",
      "low_temperature": "300 %",
      "medium_temperature": "223 %",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.70",
      "medium_temperature": "5.77",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.28",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.31",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "7.00",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.72",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3917 kWh",
      "medium_temperature": "6086 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "295 %",
      "medium_temperature": "214 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.57",
      "medium_temperature": "5.56",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "4.96",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.50_kw": "8.40",
      "4.07_kw": "6.62",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50_kw": "0.98",
      "4.07_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.50_kw": "65 \u00b0C",
      "4.07_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.50_kw": "7 W",
      "4.07_kw": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.50_kw": "0 W",
      "4.07_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50_kw": "Electricity",
      "4.07_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.50_kw": "0.00 kW",
      "4.07_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.50_kw": "2161 kWh",
      "4.07_kw": "3425 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 12 Duo 230V",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_12_duo_230v": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_12_duo_230v": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_12_duo_230v": "Warmer Climate, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_12_duo_230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_12_duo_230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_duo_230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_12_duo_230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_12_duo_230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.96",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.25",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.19 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.23",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.27",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.06",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.77 kW",
      "column_2": "2.73 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.67",
      "column_2": "4.67",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.52 kW",
      "column_2": "10.57 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.39",
      "column_2": "2.96",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4195 kWh",
      "column_2": "5134 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "168 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.39",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.02",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.92",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.74",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.39": "65 \u00b0C",
      "2.96": "65 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.39": "7 W",
      "2.96": "7 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.39": "9 W",
      "2.96": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.39": "0 W",
      "2.96": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.39": "Electricity",
      "2.96": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.39": "0.00 kW",
      "2.96": "0.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.39": "4856 kWh",
      "2.96": "5928 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.39": "",
      "2.96": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.39": "",
      "2.96": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "164 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.76",
      "medium_temperature": "4.29",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "3.81",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.47",
      "medium_temperature": "5.12",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2674 kWh",
      "medium_temperature": "3290 kWh",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "292 %",
      "medium_temperature": "213 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.51",
      "medium_temperature": "5.52",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.09",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.56",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.49",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.57",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3369 kWh",
      "medium_temperature": "5331 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "": "\u03b7s",
      "low_temperature": "300 %",
      "medium_temperature": "223 %",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.70",
      "medium_temperature": "5.77",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.28",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.31",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "7.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.68 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "6.72",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3917 kWh",
      "medium_temperature": "6086 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "295 %",
      "medium_temperature": "214 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.57",
      "medium_temperature": "5.56",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "4.96",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.50_kw": "8.40",
      "4.07_kw": "6.62",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50_kw": "0.98",
      "4.07_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "12.24 kW",
      "4.07_kw": "14.24 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50_kw": "6.08",
      "4.07_kw": "3.71",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.50_kw": "65 \u00b0C",
      "4.07_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.50_kw": "7 W",
      "4.07_kw": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.50_kw": "9 W",
      "4.07_kw": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.50_kw": "0 W",
      "4.07_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50_kw": "Electricity",
      "4.07_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.50_kw": "0.00 kW",
      "4.07_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.50_kw": "2161 kWh",
      "4.07_kw": "3425 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_12_Brine_Water_and_Water_Water_22"
    }
  ]
}