{
  "source_pdf": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23.pdf",
  "extraction_timestamp": "2025-11-17T15:56:33.716072",
  "total_records": 512,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Calibra Eco 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Calibra Eco 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700112",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "1.85 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "25.08.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 16 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_16_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_16_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_16_400v": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_16_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_16_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_16_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_16_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_16_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.42 kW",
      "medium_temperature": "12.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.14 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "168 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.76",
      "medium_temperature": "4.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.05 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "5.07",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "4.26 kW",
      "0.99": "4.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "6.02",
      "0.99": "5.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.98",
      "0.99": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "15.88 kW",
      "0.99": "14.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.98": "4.59",
      "0.99": "3.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "15.88 kW",
      "0.99": "14.68 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "4.59",
      "0.99": "3.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.98": "65 \u00b0C",
      "0.99": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.98": "13 W",
      "0.99": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.98": "17 W",
      "0.99": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.98": "17 W",
      "0.99": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.98": "0 W",
      "0.99": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "5700 kWh",
      "0.99": "6893 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "174 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.96",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.61 kW",
      "medium_temperature": "8.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "5.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "5.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.59": "65 \u00b0C",
      "3.11": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.59": "13 W",
      "3.11": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.59": "17 W",
      "3.11": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.59": "17 W",
      "3.11": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.59": "0 W",
      "3.11": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.59": "Electricity",
      "3.11": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.59": "0.00 kW",
      "3.11": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.59": "6574 kWh",
      "3.11": "7969 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.59": "",
      "3.11": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.59": "",
      "3.11": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.59": "",
      "3.11": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "169 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.79",
      "medium_temperature": "4.42",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3666 kWh",
      "medium_temperature": "4441 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "303 %",
      "medium_temperature": "220 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.78",
      "medium_temperature": "5.70",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.22 kW",
      "medium_temperature": "16.02 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "4.25",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.83 kW",
      "medium_temperature": "9.75 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "5.83",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.26",
      "medium_temperature": "6.57",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.63",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3370 kWh",
      "medium_temperature": "6569 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "": "\u03b7s",
      "low_temperature": "312 %",
      "medium_temperature": "227 %",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.00",
      "medium_temperature": "5.88",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.68 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "5.48",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "6.67 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.32",
      "medium_temperature": "6.44",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.46",
      "medium_temperature": "6.66",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.80",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3908 kWh",
      "medium_temperature": "7589 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "301 %",
      "medium_temperature": "219 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.72",
      "medium_temperature": "5.66",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.15 kW",
      "medium_temperature": "11.64 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.15",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.79_kw": "8.34",
      "5.17_kw": "6.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.79_kw": "0.98",
      "5.17_kw": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.79_kw": "12.68 kW",
      "5.17_kw": "18.11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.79_kw": "6.73",
      "5.17_kw": "3.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79_kw": "12.68 kW",
      "5.17_kw": "18.11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79_kw": "6.73",
      "5.17_kw": "3.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.79_kw": "65 \u00b0C",
      "5.17_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.79_kw": "13 W",
      "5.17_kw": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.79_kw": "17 W",
      "5.17_kw": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.79_kw": "17 W",
      "5.17_kw": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.79_kw": "0 W",
      "5.17_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.79_kw": "Electricity",
      "5.17_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.79_kw": "0.00 kW",
      "5.17_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.79_kw": "2195 kWh",
      "5.17_kw": "4271 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 16 Duo 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_16_duo_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_16_duo_400v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_16_duo_400v": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_16_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_16_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_16_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_16_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_16_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.42 kW",
      "medium_temperature": "12.19 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.14 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.05",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "222 %",
      "medium_temperature": "168 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.76",
      "medium_temperature": "4.40",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.05 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.48",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "5.07",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "4.26 kW",
      "0.99": "4.18 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "6.02",
      "0.99": "5.08",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.98",
      "0.99": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "15.88 kW",
      "0.99": "14.68 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.98": "4.59",
      "0.99": "3.11",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "15.88 kW",
      "0.99": "14.68 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "4.59",
      "0.99": "3.11",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.98": "65 \u00b0C",
      "0.99": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.98": "13 W",
      "0.99": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.98": "17 W",
      "0.99": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.98": "17 W",
      "0.99": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.98": "0 W",
      "0.99": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.99": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "5700 kWh",
      "0.99": "6893 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.98": "",
      "0.99": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.98": "",
      "0.99": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "174 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.96",
      "medium_temperature": "4.54",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.61 kW",
      "medium_temperature": "8.89 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "5.15",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "5.21",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.59": "65 \u00b0C",
      "3.11": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.59": "13 W",
      "3.11": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.59": "17 W",
      "3.11": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.59": "17 W",
      "3.11": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.59": "0 W",
      "3.11": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.59": "Electricity",
      "3.11": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.59": "0.00 kW",
      "3.11": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.59": "6574 kWh",
      "3.11": "7969 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.59": "",
      "3.11": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.59": "",
      "3.11": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.59": "",
      "3.11": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "169 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.79",
      "medium_temperature": "4.42",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.21 kW",
      "medium_temperature": "9.44 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "5.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.88 kW",
      "medium_temperature": "14.68 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3666 kWh",
      "medium_temperature": "4441 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "303 %",
      "medium_temperature": "220 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.78",
      "medium_temperature": "5.70",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.22 kW",
      "medium_temperature": "16.02 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "4.25",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.83 kW",
      "medium_temperature": "9.75 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "5.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.26",
      "medium_temperature": "6.57",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.63",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3370 kWh",
      "medium_temperature": "6569 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "": "\u03b7s",
      "low_temperature": "312 %",
      "medium_temperature": "227 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.00",
      "medium_temperature": "5.88",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.68 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "5.48",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "6.67 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.32",
      "medium_temperature": "6.44",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.61 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.46",
      "medium_temperature": "6.66",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.80",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3908 kWh",
      "medium_temperature": "7589 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "301 %",
      "medium_temperature": "219 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.72",
      "medium_temperature": "5.66",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.68 kW",
      "medium_temperature": "18.11 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "3.94",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.15 kW",
      "medium_temperature": "11.64 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.15",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.79_kw": "8.34",
      "5.17_kw": "6.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.79_kw": "0.98",
      "5.17_kw": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.79_kw": "12.68 kW",
      "5.17_kw": "18.11 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.79_kw": "6.73",
      "5.17_kw": "3.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79_kw": "12.68 kW",
      "5.17_kw": "18.11 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79_kw": "6.73",
      "5.17_kw": "3.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.79_kw": "65 \u00b0C",
      "5.17_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.79_kw": "13 W",
      "5.17_kw": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.79_kw": "17 W",
      "5.17_kw": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.79_kw": "17 W",
      "5.17_kw": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.79_kw": "0 W",
      "5.17_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.79_kw": "Electricity",
      "5.17_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.79_kw": "0.00 kW",
      "5.17_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.79_kw": "2195 kWh",
      "5.17_kw": "4271 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_16_Brine_Water_and_Water_Water_23"
    }
  ]
}