{
  "source_pdf": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T15:56:36.614021",
  "total_records": 1012,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Calibra Eco 8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Calibra Eco 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700110",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "25.08.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 8 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_8_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_8_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_8_400v": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_8_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_8_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_8_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.90 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.83",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.54 kW",
      "column_2": "2.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.28",
      "column_2": "5.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2485 kWh",
      "column_2": "3139 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "156 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.87",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.47 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.38",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "5.17",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.44": "65 \u00b0C",
      "2.82": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.44": "5 W",
      "2.82": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.44": "0 W",
      "2.82": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.44": "Electricity",
      "2.82": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.44": "0.00 kW",
      "2.82": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.44": "2810 kWh",
      "2.82": "3748 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.44": "",
      "2.82": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "153 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "4.01",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1583 kWh",
      "medium_temperature": "2076 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "294 %",
      "medium_temperature": "201 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.56",
      "medium_temperature": "5.23",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "3.92",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.34",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "5.84",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.63",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2428 kWh",
      "medium_temperature": "3316 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "\u03b7s",
      "low_temperature": "306 %",
      "medium_temperature": "205 %",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.86",
      "medium_temperature": "5.32",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.38 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "4.79",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.96",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.17",
      "medium_temperature": "6.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "6.45",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2785 kWh",
      "medium_temperature": "3888 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "291 %",
      "medium_temperature": "193 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.49",
      "medium_temperature": "5.02",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "4.59",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.28_kw": "8.08",
      "3.20_kw": "5.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.28_kw": "0.98",
      "3.20_kw": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.28_kw": "65 \u00b0C",
      "3.20_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.28_kw": "5 W",
      "3.20_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.28_kw": "Electricity",
      "3.20_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.28_kw": "0.00 kW",
      "3.20_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.28_kw": "1585 kWh",
      "3.20_kw": "2235 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 8 Duo 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_8_duo_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_8_duo_400v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_8_duo_400v": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_8_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_8_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_8_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.90 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.83",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "4.10",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.80",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.54 kW",
      "column_2": "2.16 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.28",
      "column_2": "5.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2485 kWh",
      "column_2": "3139 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "156 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.87",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.81",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.47 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.38",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.93",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "5.17",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.44": "65 \u00b0C",
      "2.82": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.44": "5 W",
      "2.82": "5 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.44": "0 W",
      "2.82": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.44": "Electricity",
      "2.82": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.44": "0.00 kW",
      "2.82": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.44": "2810 kWh",
      "2.82": "3748 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.44": "",
      "2.82": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "153 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "4.01",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.61",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.77",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1583 kWh",
      "medium_temperature": "2076 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "294 %",
      "medium_temperature": "201 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.56",
      "medium_temperature": "5.23",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "3.92",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.34",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "5.84",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.63",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2428 kWh",
      "medium_temperature": "3316 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "\u03b7s",
      "low_temperature": "306 %",
      "medium_temperature": "205 %",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.86",
      "medium_temperature": "5.32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.38 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "4.79",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.17",
      "medium_temperature": "6.09",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "6.45",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2785 kWh",
      "medium_temperature": "3888 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "291 %",
      "medium_temperature": "193 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.49",
      "medium_temperature": "5.02",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "4.59",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.28_kw": "8.08",
      "3.20_kw": "5.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.28_kw": "0.98",
      "3.20_kw": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.28_kw": "65 \u00b0C",
      "3.20_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.28_kw": "5 W",
      "3.20_kw": "5 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.28_kw": "Electricity",
      "3.20_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.28_kw": "0.00 kW",
      "3.20_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.28_kw": "1585 kWh",
      "3.20_kw": "2235 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 8 230V",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_8_230v": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_8_230v": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_8_230v": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_8_230v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_8_230v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_8_230v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.90 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.83",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "4.10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.80",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.54 kW",
      "column_2": "2.16 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.28",
      "column_2": "5.05",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2485 kWh",
      "column_2": "3139 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "156 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.87",
      "medium_temperature": "4.10",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.47 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.38",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.93",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "5.17",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.44": "65 \u00b0C",
      "2.82": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.44": "5 W",
      "2.82": "5 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.44": "0 W",
      "2.82": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.44": "Electricity",
      "2.82": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.44": "0.00 kW",
      "2.82": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.44": "2810 kWh",
      "2.82": "3748 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.44": "",
      "2.82": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "153 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "4.01",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.61",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.77",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1583 kWh",
      "medium_temperature": "2076 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "294 %",
      "medium_temperature": "201 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.56",
      "medium_temperature": "5.23",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "3.92",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.34",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "5.84",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.63",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2428 kWh",
      "medium_temperature": "3316 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "\u03b7s",
      "low_temperature": "306 %",
      "medium_temperature": "205 %",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.86",
      "medium_temperature": "5.32",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.38 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "4.79",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.96",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.17",
      "medium_temperature": "6.09",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "6.45",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2785 kWh",
      "medium_temperature": "3888 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "291 %",
      "medium_temperature": "193 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.49",
      "medium_temperature": "5.02",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "4.59",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.28_kw": "8.08",
      "3.20_kw": "5.84",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.28_kw": "0.98",
      "3.20_kw": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.28_kw": "65 \u00b0C",
      "3.20_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.28_kw": "5 W",
      "3.20_kw": "5 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.28_kw": "Electricity",
      "3.20_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.28_kw": "0.00 kW",
      "3.20_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.28_kw": "1585 kWh",
      "3.20_kw": "2235 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco 8 Duo 230V",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_8_duo_230v": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_8_duo_230v": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_8_duo_230v": "Warmer Climate, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_8_duo_230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_8_duo_230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_duo_230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_8_duo_230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_8_duo_230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.90 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "2.20 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.83",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.57",
      "medium_temperature": "4.10",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.12",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.61 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.80",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.54 kW",
      "column_2": "2.16 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.28",
      "column_2": "5.05",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.70 kW",
      "column_2": "6.24 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.44",
      "column_2": "2.82",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2485 kWh",
      "column_2": "3139 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "156 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.87",
      "medium_temperature": "4.10",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.05 kW",
      "medium_temperature": "3.77 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "3.81",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.47 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.38",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "4.93",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.53 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "5.17",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.44": "65 \u00b0C",
      "2.82": "65 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.44": "5 W",
      "2.82": "5 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.44": "9 W",
      "2.82": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.44": "0 W",
      "2.82": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.44": "Electricity",
      "2.82": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.44": "0.00 kW",
      "2.82": "0.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.44": "2810 kWh",
      "2.82": "3748 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.44": "",
      "2.82": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.44": "",
      "2.82": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "153 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "4.01",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.01 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.61",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.77",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.44",
      "medium_temperature": "2.82",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1583 kWh",
      "medium_temperature": "2076 kWh",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "294 %",
      "medium_temperature": "201 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.56",
      "medium_temperature": "5.23",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "3.92",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.78 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.34",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.07 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "5.84",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.63",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2428 kWh",
      "medium_temperature": "3316 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "": "\u03b7s",
      "low_temperature": "306 %",
      "medium_temperature": "205 %",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.86",
      "medium_temperature": "5.32",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.38 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "4.79",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.96",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.17",
      "medium_temperature": "6.09",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "6.45",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2785 kWh",
      "medium_temperature": "3888 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "291 %",
      "medium_temperature": "193 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.49",
      "medium_temperature": "5.02",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.39 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.56",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.39 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "4.59",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.28_kw": "8.08",
      "3.20_kw": "5.84",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.28_kw": "0.98",
      "3.20_kw": "0.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "8.88 kW",
      "3.20_kw": "8.39 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.28_kw": "5.82",
      "3.20_kw": "3.56",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.28_kw": "65 \u00b0C",
      "3.20_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.28_kw": "5 W",
      "3.20_kw": "5 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.28_kw": "9 W",
      "3.20_kw": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.28_kw": "Electricity",
      "3.20_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.28_kw": "0.00 kW",
      "3.20_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.28_kw": "1585 kWh",
      "3.20_kw": "2235 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_8_Brine_Water_and_Water_Water_24"
    }
  ]
}