{
  "source_pdf": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25.pdf",
  "extraction_timestamp": "2025-11-17T15:56:38.278492",
  "total_records": 581,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Calibra Eco Cool 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Calibra Eco Cool 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700284",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "15.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco Cool 12 400V BW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_cool_12_400v_bw": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_cool_12_400v_bw": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_cool_12_400v_bw": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_cool_12_400v_bw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_cool_12_400v_bw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_cool_12_400v_bw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_cool_12_400v_bw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_cool_12_400v_bw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "113 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:29 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "34.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "": "%",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "": "h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "": "W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "": "\u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "": "l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "": "%",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "": "h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "": "W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "": "\u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "": "l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "29 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "heating_up_time_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "heating_up_time_h",
      "value": "min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.19 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.27",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4195 kWh",
      "medium_temperature": "5134 kWh",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "168 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.39",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.02",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.92",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4856 kWh",
      "medium_temperature": "5928 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "\u03b7s": "Prated",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "222_%": "5.76",
      "164_%": "4.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "222_%": "2 \u00b0C",
      "164_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "222_%": "2 \u00b0C",
      "164_%": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "222_%": "4.39",
      "164_%": "2.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "222_%": "1.000",
      "164_%": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "222_%": "7.41 kW",
      "164_%": "6.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "222_%": "5.38",
      "164_%": "3.81",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "222_%": "0.990",
      "164_%": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "222_%": "3.29 kW",
      "164_%": "3.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "222_%": "6.47",
      "164_%": "5.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "222_%": "0.980",
      "164_%": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "222_%": "4.39",
      "164_%": "2.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "222_%": "4.39",
      "164_%": "2.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "222_%": "1.000",
      "164_%": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "222_%": "65 \u00b0C",
      "164_%": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "222_%": "7 W",
      "164_%": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "222_%": "9 W",
      "164_%": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "222_%": "9 W",
      "164_%": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "222_%": "0 W",
      "164_%": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "222_%": "Electricity",
      "164_%": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "222_%": "0.00 kW",
      "164_%": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "222_%": "2674 kWh",
      "164_%": "3290 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Water/Water",
      "222_%": "",
      "164_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 14511-4 | Heating",
      "222_%": "",
      "164_%": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "\u03b7s",
      "low_temperature": "292 %",
      "medium_temperature": "213 %",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.51",
      "medium_temperature": "5.52",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.56",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.49",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.57",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3369 kWh",
      "medium_temperature": "5331 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "300 %",
      "medium_temperature": "223 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.70",
      "medium_temperature": "5.77",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.28",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "8.14": "0.980",
      "6.31": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "8.14": "3.71 kW",
      "6.31": "3.37 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "8.14": "8.35",
      "6.31": "7.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "8.14": "0.980",
      "6.31": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "8.14": "3.68 kW",
      "6.31": "3.66 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "8.14": "7.96",
      "6.31": "6.72",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.14": "0.980",
      "6.31": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "8.14": "12.24 kW",
      "6.31": "14.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "8.14": "6.08",
      "6.31": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.14": "12.24 kW",
      "6.31": "14.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.14": "6.08",
      "6.31": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.14": "1.000",
      "6.31": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "8.14": "65 \u00b0C",
      "6.31": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "8.14": "7 W",
      "6.31": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "8.14": "9 W",
      "6.31": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "8.14": "9 W",
      "6.31": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "8.14": "0 W",
      "6.31": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.14": "Electricity",
      "6.31": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "8.14": "0.00 kW",
      "6.31": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "8.14": "3917 kWh",
      "6.31": "6086 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "8.14": "",
      "6.31": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "8.14": "",
      "6.31": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "8.14": "",
      "6.31": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "295 %",
      "medium_temperature": "214 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.57",
      "medium_temperature": "5.56",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "4.96",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.62",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.08": "1.000",
      "3.71": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.08": "65 \u00b0C",
      "3.71": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.08": "7 W",
      "3.71": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.08": "9 W",
      "3.71": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.08": "9 W",
      "3.71": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.08": "0 W",
      "3.71": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.08": "Electricity",
      "3.71": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.08": "0.00 kW",
      "3.71": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.08": "2161 kWh",
      "3.71": "3425 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Model Thermia Calibra Eco Cool 12 400V BW (with M-cycle)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "Indoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_calibra_eco_cool_12_400v_bw_(with_m-cycle)": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "76 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "1.89",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:34 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "38.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "49.9 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "215 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "": "%",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "": "h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "": "W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "": "\u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "": "l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "": "%",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "": "h:min",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "": "W",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "": "\u00b0C",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "": "l",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "heating_up_time_h",
      "value": "min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "heating_up_time_h",
      "value": "min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "8.42 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.25",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.19 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.23",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.27",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.99 kW",
      "medium_temperature": "3.66 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.39",
      "medium_temperature": "5.06",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.77 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.67",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4195 kWh",
      "medium_temperature": "5134 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "168 %",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.39",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.67",
      "medium_temperature": "4.02",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "4.92",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.88",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.74",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.57 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.96",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4856 kWh",
      "medium_temperature": "5928 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "\u03b7s": "Prated",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "222_%": "5.76",
      "164_%": "4.29",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "222_%": "2 \u00b0C",
      "164_%": "2 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "222_%": "2 \u00b0C",
      "164_%": "2 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "222_%": "4.39",
      "164_%": "2.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "222_%": "1.000",
      "164_%": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "222_%": "7.41 kW",
      "164_%": "6.79 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "222_%": "5.38",
      "164_%": "3.81",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "222_%": "0.990",
      "164_%": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "222_%": "3.29 kW",
      "164_%": "3.02 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "222_%": "6.47",
      "164_%": "5.12",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "222_%": "0.980",
      "164_%": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "222_%": "4.39",
      "164_%": "2.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "222_%": "11.52 kW",
      "164_%": "10.57 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "222_%": "4.39",
      "164_%": "2.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "222_%": "1.000",
      "164_%": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "222_%": "65 \u00b0C",
      "164_%": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "222_%": "7 W",
      "164_%": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "222_%": "9 W",
      "164_%": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "222_%": "9 W",
      "164_%": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "222_%": "0 W",
      "164_%": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "222_%": "Electricity",
      "164_%": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "222_%": "0.00 kW",
      "164_%": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "222_%": "2674 kWh",
      "164_%": "3290 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "Water/Water",
      "222_%": "",
      "164_%": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "",
      "222_%": "",
      "164_%": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "\u03b7s": "EN 14511-4 | Heating",
      "222_%": "",
      "164_%": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.01 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "": "\u03b7s",
      "low_temperature": "292 %",
      "medium_temperature": "213 %",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.51",
      "medium_temperature": "5.52",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.83 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "4.09",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.56",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.49",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.22",
      "medium_temperature": "6.57",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3369 kWh",
      "medium_temperature": "5331 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "300 %",
      "medium_temperature": "223 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.70",
      "medium_temperature": "5.77",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.28",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "8.14": "0.980",
      "6.31": "0.990",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "8.14": "3.71 kW",
      "6.31": "3.37 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "8.14": "8.35",
      "6.31": "7.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "8.14": "0.980",
      "6.31": "0.980",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "8.14": "3.68 kW",
      "6.31": "3.66 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "8.14": "7.96",
      "6.31": "6.72",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.14": "0.980",
      "6.31": "0.980",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "8.14": "12.24 kW",
      "6.31": "14.24 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "8.14": "6.08",
      "6.31": "3.71",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.14": "12.24 kW",
      "6.31": "14.24 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.14": "6.08",
      "6.31": "3.71",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.14": "1.000",
      "6.31": "1.000",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "8.14": "65 \u00b0C",
      "6.31": "65 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "8.14": "7 W",
      "6.31": "7 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "8.14": "9 W",
      "6.31": "9 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "8.14": "9 W",
      "6.31": "9 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "8.14": "0 W",
      "6.31": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.14": "Electricity",
      "6.31": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "8.14": "0.00 kW",
      "6.31": "0.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "8.14": "3917 kWh",
      "6.31": "6086 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "8.14": "",
      "6.31": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "8.14": "",
      "6.31": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Warmer Climate",
      "8.14": "",
      "6.31": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "295 %",
      "medium_temperature": "214 %",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.57",
      "medium_temperature": "5.56",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.15",
      "medium_temperature": "4.96",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.62",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.08",
      "medium_temperature": "3.71",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.24 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.08": "1.000",
      "3.71": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "6.08": "65 \u00b0C",
      "3.71": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "6.08": "7 W",
      "3.71": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "6.08": "9 W",
      "3.71": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "6.08": "9 W",
      "3.71": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "6.08": "0 W",
      "3.71": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "6.08": "Electricity",
      "3.71": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "6.08": "0.00 kW",
      "3.71": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "6.08": "2161 kWh",
      "3.71": "3425 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Calibra_Eco_Cool_12_Brine_Water_and_Water_Water_25"
    }
  ]
}