{
  "source_pdf": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28.pdf",
  "extraction_timestamp": "2025-11-17T15:56:43.852444",
  "total_records": 775,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Legend 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Legend 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700138",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "25.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 10 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_10_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_10_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_10_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_10_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_10_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_10_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_10_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_10_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.81 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.81 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.63 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.15 kW",
      "column_2": "9.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.62",
      "column_2": "4.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.79 kW",
      "column_2": "9.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.73",
      "column_2": "3.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.74 kW",
      "column_2": "9.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.65",
      "column_2": "3.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.86 kW",
      "column_2": "2.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4305 kWh",
      "column_2": "6337 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.43 kW",
      "medium_temperature": "11.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.59 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.15 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.15 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "4.87",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.93 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.86 kW 2.55 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.74_kw": "4.65",
      "9.22_kw": "3.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.74_kw": "0.996",
      "9.22_kw": "0.997",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "9.74_kw": "65 \u00b0C",
      "9.22_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "9.74_kw": "4 W",
      "9.22_kw": "4 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "9.74_kw": "8 W",
      "9.22_kw": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "9.74_kw": "8 W",
      "9.22_kw": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "9.74_kw": "0 W",
      "9.22_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "9.74_kw": "Electricity",
      "9.22_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "9.74_kw": "1.69 kW",
      "9.22_kw": "2.07 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "9.74_kw": "5379 kWh",
      "9.22_kw": "7064 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "147 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.74 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.99 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.57",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.14 kW",
      "medium_temperature": "9.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.37",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.87 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.88",
      "medium_temperature": "3.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.74 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.65",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 2.07 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.78 kW",
      "column_2": "1.77 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2990 kWh",
      "column_2": "3799 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.55 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.78",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "186 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.27 kW",
      "medium_temperature": "14.46 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.38",
      "medium_temperature": "4.85",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.08",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.45 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.86",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.64 kW",
      "medium_temperature": "12.55 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.39",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.51 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "5.99",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.24 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.05",
      "medium_temperature": "4.20",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.78 kW 1.77 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "65 \u00b0C",
      "0.997": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "4 W",
      "0.997": "4 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "8 W",
      "0.997": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "8 W",
      "0.997": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.51 kW",
      "0.997": "2.45 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "4301 kWh",
      "0.997": "6164 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.996": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "192 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.25 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.50",
      "medium_temperature": "4.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.71 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.68",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.62 kW",
      "medium_temperature": "12.53 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.27",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "5.80",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.52 kW",
      "medium_temperature": "12.74 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "6.24",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.75 kW",
      "medium_temperature": "12.25 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.23",
      "medium_temperature": "4.22",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.51 kW 2.45 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.49 kW 2.09 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "188 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.75 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.89",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.50",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.59 kW",
      "medium_temperature": "12.59 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "5.58",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.21 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.11",
      "medium_temperature": "4.14",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.99 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2862 kWh",
      "medium_temperature": "3890 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 2.23 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 10 230-1",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_10_230-1": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_10_230-1": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_10_230-1": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_10_230-1": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_10_230-1": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_10_230-1": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_10_230-1": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_10_230-1": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.81 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "3.05",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "145 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.84",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.81 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.63 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.86",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.15 kW",
      "column_2": "9.88 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.62",
      "column_2": "4.69",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.79 kW",
      "column_2": "9.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.73",
      "column_2": "3.44",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.74 kW",
      "column_2": "9.22 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.65",
      "column_2": "3.02",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.86 kW",
      "column_2": "2.55 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4305 kWh",
      "column_2": "6337 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.43 kW",
      "medium_temperature": "11.29 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.94",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.59 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.15",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.15 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.54",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.15 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "4.87",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.93 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.44",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.86 kW 2.55 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.74_kw": "4.65",
      "9.22_kw": "3.02",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.74_kw": "0.996",
      "9.22_kw": "0.997",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "9.74_kw": "65 \u00b0C",
      "9.22_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "9.74_kw": "4 W",
      "9.22_kw": "4 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "9.74_kw": "8 W",
      "9.22_kw": "8 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "9.74_kw": "8 W",
      "9.22_kw": "8 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "9.74_kw": "0 W",
      "9.22_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "9.74_kw": "Electricity",
      "9.22_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "9.74_kw": "1.69 kW",
      "9.22_kw": "2.07 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "9.74_kw": "5379 kWh",
      "9.22_kw": "7064 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "147 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.87",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.74 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.02",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.99 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.57",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.14 kW",
      "medium_temperature": "9.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.37",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.87 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.88",
      "medium_temperature": "3.31",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.74 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.65",
      "medium_temperature": "3.02",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 2.07 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.78 kW",
      "column_2": "1.77 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2990 kWh",
      "column_2": "3799 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.55 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.78",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "186 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.27 kW",
      "medium_temperature": "14.46 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.38",
      "medium_temperature": "4.85",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.08",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.45 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.86",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.64 kW",
      "medium_temperature": "12.55 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.39",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.51 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "5.99",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.24 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.05",
      "medium_temperature": "4.20",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.78 kW 1.77 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "65 \u00b0C",
      "0.997": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "4 W",
      "0.997": "4 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "8 W",
      "0.997": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "8 W",
      "0.997": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.51 kW",
      "0.997": "2.45 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "4301 kWh",
      "0.997": "6164 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.996": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "192 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.25 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.50",
      "medium_temperature": "4.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.71 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.68",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.62 kW",
      "medium_temperature": "12.53 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.27",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "5.80",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.52 kW",
      "medium_temperature": "12.74 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "6.24",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.75 kW",
      "medium_temperature": "12.25 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.23",
      "medium_temperature": "4.22",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.51 kW 2.45 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.49 kW 2.09 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "188 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.75 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.89",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.50",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.59 kW",
      "medium_temperature": "12.59 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "5.58",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.21 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.11",
      "medium_temperature": "4.14",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.99 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2862 kWh",
      "medium_temperature": "3890 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 2.23 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 10 Duo 400V",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_10_duo_400v": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_10_duo_400v": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_10_duo_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_10_duo_400v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_10_duo_400v": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_10_duo_400v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_10_duo_400v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_10_duo_400v": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.81 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.04 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "3.05",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "145 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "11.77 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.84",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.81 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.26",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.63 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.86",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.24",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.996",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.15 kW",
      "column_2": "9.88 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.62",
      "column_2": "4.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.79 kW",
      "column_2": "9.51 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.73",
      "column_2": "3.44",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.74 kW",
      "column_2": "9.22 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.65",
      "column_2": "3.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.86 kW",
      "column_2": "2.55 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4305 kWh",
      "column_2": "6337 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.43 kW",
      "medium_temperature": "11.29 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.94",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.59 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.72",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.13 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.40",
      "medium_temperature": "4.15",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.15 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.54",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.15 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "4.87",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.93 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.96",
      "medium_temperature": "3.44",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.86 kW 2.55 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.74_kw": "4.65",
      "9.22_kw": "3.02",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.74_kw": "0.996",
      "9.22_kw": "0.997",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "9.74_kw": "65 \u00b0C",
      "9.22_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "9.74_kw": "4 W",
      "9.22_kw": "4 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "9.74_kw": "8 W",
      "9.22_kw": "8 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "9.74_kw": "8 W",
      "9.22_kw": "8 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "9.74_kw": "0 W",
      "9.22_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "9.74_kw": "Electricity",
      "9.22_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "9.74_kw": "1.69 kW",
      "9.22_kw": "2.07 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "9.74_kw": "5379 kWh",
      "9.22_kw": "7064 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "9.74_kw": "",
      "9.22_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "147 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.52 kW",
      "medium_temperature": "10.99 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.87",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.74 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.02",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.99 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.57",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.14 kW",
      "medium_temperature": "9.79 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.87 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.88",
      "medium_temperature": "3.31",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.74 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.65",
      "medium_temperature": "3.02",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.69 kW 2.07 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.78 kW",
      "column_2": "1.77 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2990 kWh",
      "column_2": "3799 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.55 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.90",
      "medium_temperature": "3.78",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "186 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.27 kW",
      "medium_temperature": "14.46 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.38",
      "medium_temperature": "4.85",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.18 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.08",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.45 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.37",
      "medium_temperature": "4.86",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.64 kW",
      "medium_temperature": "12.55 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.39",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.51 kW",
      "medium_temperature": "12.69 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.85",
      "medium_temperature": "5.99",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.24 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.05",
      "medium_temperature": "4.20",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.78 kW 1.77 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "65 \u00b0C",
      "0.997": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "4 W",
      "0.997": "4 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "8 W",
      "0.997": "8 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "8 W",
      "0.997": "8 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.51 kW",
      "0.997": "2.45 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "4301 kWh",
      "0.997": "6164 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.996": "",
      "0.997": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "192 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.25 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.50",
      "medium_temperature": "4.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-17 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.71 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.68",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.62 kW",
      "medium_temperature": "12.53 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.27",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "12.64 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "5.80",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.52 kW",
      "medium_temperature": "12.74 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "6.24",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.75 kW",
      "medium_temperature": "12.25 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.23",
      "medium_temperature": "4.22",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.49 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.51 kW 2.45 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.49 kW 2.09 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4301_kwh": "",
      "6970_kwh": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "188 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.75 kW",
      "medium_temperature": "14.24 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.89",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.73 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.50",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.59 kW",
      "medium_temperature": "12.59 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.70",
      "medium_temperature": "5.58",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.21 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.11",
      "medium_temperature": "4.14",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.76 kW",
      "medium_temperature": "12.01 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.01",
      "medium_temperature": "3.78",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.99 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2862 kWh",
      "medium_temperature": "3890 kWh",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 2.23 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_10_Brine_Water_and_Water_Water_28"
    }
  ]
}