{
  "source_pdf": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35.pdf",
  "extraction_timestamp": "2025-11-17T15:56:52.337358",
  "total_records": 518,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Legend 6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Legend 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700202",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "0.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "13.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 6 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_6_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_6_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_6_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_6_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_6_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_6_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_6_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_6_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.26 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.78",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.03 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.64 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.69 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.75_kw": "5.25",
      "5.39_kw": "4.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.75_kw": "0.990",
      "5.39_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.75_kw": "5.57 kW",
      "5.39_kw": "5.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.75_kw": "4.47",
      "5.39_kw": "3.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "5.54 kW",
      "5.39_kw": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "4.39",
      "5.39_kw": "2.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "0.990",
      "5.39_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.75_kw": "65 \u00b0C",
      "5.39_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.75_kw": "4 W",
      "5.39_kw": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.75_kw": "7 W",
      "5.39_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.75_kw": "7 W",
      "5.39_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.75_kw": "0 W",
      "5.39_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.75_kw": "Electricity",
      "5.39_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.75_kw": "0.49 kW",
      "5.39_kw": "1.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.75_kw": "2630 kWh",
      "5.39_kw": "3672 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.75_kw": "",
      "5.39_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.75_kw": "",
      "5.39_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.75_kw": "",
      "5.39_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "138 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.26 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.65",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.73 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.17",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.40",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.60",
      "medium_temperature": "3.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.49 kW 1.33 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54_kw": "4.39",
      "5.00_kw": "2.77",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54_kw": "0.990",
      "5.00_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.54_kw": "65 \u00b0C",
      "5.00_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.54_kw": "4 W",
      "5.00_kw": "4 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.54_kw": "7 W",
      "5.00_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.54_kw": "7 W",
      "5.00_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.54_kw": "0 W",
      "5.00_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.54_kw": "Electricity",
      "5.00_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.54_kw": "0.72 kW",
      "5.00_kw": "1.07 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.54_kw": "3170 kWh",
      "5.00_kw": "4104 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.54_kw": "",
      "5.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.54_kw": "",
      "5.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.54_kw": "",
      "5.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.53 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "4.04",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.07 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.99 kW",
      "column_2": "1.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1825 kWh",
      "column_2": "2237 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "175 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.85 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "4.58",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.26 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "3.85",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.60",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.15 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.43",
      "medium_temperature": "5.12",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.70",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.24 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.80",
      "medium_temperature": "3.96",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 1.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.990": "65 \u00b0C",
      "1.000": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.990": "4 W",
      "1.000": "4 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.990": "7 W",
      "1.000": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.990": "7 W",
      "1.000": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.990": "0 W",
      "1.000": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.990": "0.64 kW",
      "1.000": "1.41 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.990": "2651 kWh",
      "1.000": "3641 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.990": "",
      "1.000": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243 %",
      "medium_temperature": "181 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.27",
      "medium_temperature": "4.72",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.34 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "4.45",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.46",
      "medium_temperature": "5.02",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.995",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "5.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.995",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "5.94",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.994",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.29 kW",
      "medium_temperature": "6.87 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.96",
      "medium_temperature": "4.07",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 1.41 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.93 kW 1.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3199_kwh": "",
      "4265_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3199_kwh": "",
      "4265_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "3199_kwh": "",
      "4265_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "177 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.16",
      "medium_temperature": "4.62",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.31 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.25",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.53",
      "medium_temperature": "5.31",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.91",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1694 kWh",
      "medium_temperature": "2299 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 1.28 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 6 Duo 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_6_duo_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_6_duo_400v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_6_duo_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_6_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_6_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_6_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_6_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_6_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.56 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.26 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.78",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.03 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.56",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.64 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.60",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.69 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.94",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.75_kw": "5.25",
      "5.39_kw": "4.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.75_kw": "0.990",
      "5.39_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.75_kw": "5.57 kW",
      "5.39_kw": "5.12 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.75_kw": "4.47",
      "5.39_kw": "3.21",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "5.54 kW",
      "5.39_kw": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "4.39",
      "5.39_kw": "2.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.75_kw": "0.990",
      "5.39_kw": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.75_kw": "65 \u00b0C",
      "5.39_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.75_kw": "4 W",
      "5.39_kw": "4 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.75_kw": "7 W",
      "5.39_kw": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.75_kw": "7 W",
      "5.39_kw": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.75_kw": "0 W",
      "5.39_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.75_kw": "Electricity",
      "5.39_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.75_kw": "0.49 kW",
      "5.39_kw": "1.33 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.75_kw": "2630 kWh",
      "5.39_kw": "3672 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.75_kw": "",
      "5.39_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.75_kw": "",
      "5.39_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.75_kw": "",
      "5.39_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "138 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.26 kW",
      "medium_temperature": "6.07 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.65",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.47",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.29 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.86",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.73 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.17",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.40",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.60",
      "medium_temperature": "3.21",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.49 kW 1.33 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54_kw": "4.39",
      "5.00_kw": "2.77",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.54_kw": "0.990",
      "5.00_kw": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.54_kw": "65 \u00b0C",
      "5.00_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.54_kw": "4 W",
      "5.00_kw": "4 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.54_kw": "7 W",
      "5.00_kw": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.54_kw": "7 W",
      "5.00_kw": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.54_kw": "0 W",
      "5.00_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.54_kw": "Electricity",
      "5.00_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.54_kw": "0.72 kW",
      "5.00_kw": "1.07 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.54_kw": "3170 kWh",
      "5.00_kw": "4104 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.54_kw": "",
      "5.00_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.54_kw": "",
      "5.00_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.54_kw": "",
      "5.00_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.53 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.58",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "2.77",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.34",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "4.04",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.14 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.59",
      "medium_temperature": "3.11",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.39",
      "medium_temperature": "2.77",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.07 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.99 kW",
      "column_2": "1.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1825 kWh",
      "column_2": "2237 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "175 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.85 kW",
      "medium_temperature": "8.07 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.12",
      "medium_temperature": "4.58",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.26 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "3.85",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "4.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.15 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.43",
      "medium_temperature": "5.12",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.70",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.24 kW",
      "medium_temperature": "6.83 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.80",
      "medium_temperature": "3.96",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.99 kW 1.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.990": "65 \u00b0C",
      "1.000": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.990": "4 W",
      "1.000": "4 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.990": "7 W",
      "1.000": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.990": "7 W",
      "1.000": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.990": "0 W",
      "1.000": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.990": "0.64 kW",
      "1.000": "1.41 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.990": "2651 kWh",
      "1.000": "3641 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.990": "",
      "1.000": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243 %",
      "medium_temperature": "181 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.27",
      "medium_temperature": "4.72",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.34 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "4.45",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "7.13 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.46",
      "medium_temperature": "5.02",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.24 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "5.52",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.31 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "5.94",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.994",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.29 kW",
      "medium_temperature": "6.87 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.96",
      "medium_temperature": "4.07",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.64 kW 1.41 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.93 kW 1.50 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "annual_energy_consumption_qhe": "",
      "3199_kwh": "",
      "4265_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "3199_kwh": "",
      "4265_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "3199_kwh": "",
      "4265_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "177 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.16",
      "medium_temperature": "4.62",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.31 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.25",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.37 kW",
      "medium_temperature": "7.19 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.53",
      "medium_temperature": "5.31",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.25 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.91",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.21 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.70",
      "medium_temperature": "3.57",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1694 kWh",
      "medium_temperature": "2299 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 1.28 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_6_Brine_Water_and_Water_Water_35"
    }
  ]
}