{
  "source_pdf": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36.pdf",
  "extraction_timestamp": "2025-11-17T15:56:54.591278",
  "total_records": 769,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Legend 8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Legend 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700232",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "0.85 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "19.02.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 8 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_8_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_8_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_8_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_8_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_8_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_8_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_8_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_8_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.97 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "7.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.55_kw": "5.50",
      "7.34_kw": "4.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.55_kw": "0.995",
      "7.34_kw": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.55_kw": "7.36 kW",
      "7.34_kw": "6.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.55_kw": "4.68",
      "7.34_kw": "3.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "7.35 kW",
      "7.34_kw": "6.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "4.62",
      "7.34_kw": "2.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "0.996",
      "7.34_kw": "0.997",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.55_kw": "65 \u00b0C",
      "7.34_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.55_kw": "4 W",
      "7.34_kw": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.55_kw": "7 W",
      "7.34_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.55_kw": "7 W",
      "7.34_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.55_kw": "0 W",
      "7.34_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.55_kw": "Electricity",
      "7.34_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.55_kw": "0.62 kW",
      "7.34_kw": "1.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.55_kw": "3318 kWh",
      "7.34_kw": "4812 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "144 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.40",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.64",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.96 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.80",
      "medium_temperature": "3.22",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.62 kW 1.77 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "4.62",
      "6.85_kw": "2.82",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "0.996",
      "6.85_kw": "0.997",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.35_kw": "65 \u00b0C",
      "6.85_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.35_kw": "4 W",
      "6.85_kw": "4 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.35_kw": "7 W",
      "6.85_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.35_kw": "7 W",
      "6.85_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.35_kw": "0 W",
      "6.85_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.35_kw": "Electricity",
      "6.85_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.35_kw": "0.90 kW",
      "6.85_kw": "1.41 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.35_kw": "3989 kWh",
      "6.85_kw": "5356 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "140 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.42 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.79",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.62",
      "medium_temperature": "2.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.41 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "1.23 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2293 kWh",
      "column_2": "2909 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.32 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.78",
      "medium_temperature": "3.59",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243 %",
      "medium_temperature": "180 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.13 kW",
      "medium_temperature": "10.59 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.69",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.92 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "3.88",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.43 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.70",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.26",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.55 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.89",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.96 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "4.00",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 1.23 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "65 \u00b0C",
      "0.997": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "4 W",
      "0.997": "4 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "7 W",
      "0.997": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "7 W",
      "0.997": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.78 kW",
      "0.997": "1.78 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "3332 kWh",
      "0.997": "4665 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.996": "",
      "0.997": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "185 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.84",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.45 kW",
      "medium_temperature": "9.12 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.53",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.51 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.15",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.70",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.46 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.15",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.38 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "4.12",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.78 kW 1.78 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 1.88 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "181 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.07 kW",
      "medium_temperature": "10.43 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.34",
      "medium_temperature": "4.73",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.41 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.32",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.52 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "5.47",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.94",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.72 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2122 kWh",
      "medium_temperature": "2947 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.62 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 8 Duo 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_8_duo_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_8_duo_400v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_8_duo_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_8_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_8_duo_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_8_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_8_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_8_duo_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "2.81",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "140 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.97 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.04",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "7.15 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.73",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.55_kw": "5.50",
      "7.34_kw": "4.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.55_kw": "0.995",
      "7.34_kw": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.55_kw": "7.36 kW",
      "7.34_kw": "6.96 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.55_kw": "4.68",
      "7.34_kw": "3.23",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "7.35 kW",
      "7.34_kw": "6.85 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "4.62",
      "7.34_kw": "2.82",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "0.996",
      "7.34_kw": "0.997",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.55_kw": "65 \u00b0C",
      "7.34_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.55_kw": "4 W",
      "7.34_kw": "4 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.55_kw": "7 W",
      "7.34_kw": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.55_kw": "7 W",
      "7.34_kw": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.55_kw": "0 W",
      "7.34_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.55_kw": "Electricity",
      "7.34_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.55_kw": "0.62 kW",
      "7.34_kw": "1.77 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.55_kw": "3318 kWh",
      "7.34_kw": "4812 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "144 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.80",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.56",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.02",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.40",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.64",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.96 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.80",
      "medium_temperature": "3.22",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.62 kW 1.77 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "4.62",
      "6.85_kw": "2.82",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "0.996",
      "6.85_kw": "0.997",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.35_kw": "65 \u00b0C",
      "6.85_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.35_kw": "4 W",
      "6.85_kw": "4 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.35_kw": "7 W",
      "6.85_kw": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.35_kw": "7 W",
      "6.85_kw": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.35_kw": "0 W",
      "6.85_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.35_kw": "Electricity",
      "6.85_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.35_kw": "0.90 kW",
      "6.85_kw": "1.41 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.35_kw": "3989 kWh",
      "6.85_kw": "5356 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "140 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.71",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.42 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.39",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.24",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.79",
      "medium_temperature": "3.09",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.62",
      "medium_temperature": "2.82",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.41 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "1.23 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2293 kWh",
      "column_2": "2909 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.32 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.78",
      "medium_temperature": "3.59",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243 %",
      "medium_temperature": "180 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.13 kW",
      "medium_temperature": "10.59 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.69",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.92 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "3.88",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.43 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.70",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.26",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.55 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.89",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.96 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "4.00",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 1.23 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "65 \u00b0C",
      "0.997": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "4 W",
      "0.997": "4 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "7 W",
      "0.997": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "7 W",
      "0.997": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.78 kW",
      "0.997": "1.78 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "3332 kWh",
      "0.997": "4665 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.996": "",
      "0.997": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "185 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.84",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.45 kW",
      "medium_temperature": "9.12 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.53",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.51 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.15",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.70",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.46 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.15",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.38 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.78 kW 1.78 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 1.88 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "181 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.07 kW",
      "medium_temperature": "10.43 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.34",
      "medium_temperature": "4.73",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.41 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.32",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.52 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "5.47",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.94 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.94",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.72 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2122 kWh",
      "medium_temperature": "2947 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.62 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Model Thermia Legend 8 230-1",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_legend_8_230-1": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_legend_8_230-1": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_legend_8_230-1": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_legend_8_230-1": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_legend_8_230-1": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_8_230-1": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_legend_8_230-1": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_legend_8_230-1": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.84 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.59 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "2.81",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "140 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.97 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.70",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.36 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.04",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.43 kW",
      "medium_temperature": "7.15 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.73",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.23 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.55_kw": "5.50",
      "7.34_kw": "4.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.55_kw": "0.995",
      "7.34_kw": "0.996",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.55_kw": "7.36 kW",
      "7.34_kw": "6.96 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.55_kw": "4.68",
      "7.34_kw": "3.23",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "7.35 kW",
      "7.34_kw": "6.85 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "4.62",
      "7.34_kw": "2.82",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.55_kw": "0.996",
      "7.34_kw": "0.997",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.55_kw": "65 \u00b0C",
      "7.34_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.55_kw": "4 W",
      "7.34_kw": "4 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.55_kw": "7 W",
      "7.34_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.55_kw": "7 W",
      "7.34_kw": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.55_kw": "0 W",
      "7.34_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.55_kw": "Electricity",
      "7.34_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.55_kw": "0.62 kW",
      "7.34_kw": "1.77 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.55_kw": "3318 kWh",
      "7.34_kw": "4812 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.55_kw": "",
      "7.34_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "144 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.27 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.80",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.44 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "4.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.40",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.38 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.64",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.39 kW",
      "medium_temperature": "6.96 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.80",
      "medium_temperature": "3.22",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.62 kW 1.77 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "4.62",
      "6.85_kw": "2.82",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.35_kw": "0.996",
      "6.85_kw": "0.997",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.35_kw": "65 \u00b0C",
      "6.85_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.35_kw": "4 W",
      "6.85_kw": "4 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.35_kw": "7 W",
      "6.85_kw": "7 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.35_kw": "7 W",
      "6.85_kw": "7 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.35_kw": "0 W",
      "6.85_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.35_kw": "Electricity",
      "6.85_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.35_kw": "0.90 kW",
      "6.85_kw": "1.41 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.35_kw": "3989 kWh",
      "6.85_kw": "5356 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.35_kw": "",
      "6.85_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "140 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.02",
      "medium_temperature": "3.71",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "4 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.42 kW",
      "medium_temperature": "7.03 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.39",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.26 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.38 kW",
      "medium_temperature": "6.93 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.79",
      "medium_temperature": "3.09",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.35 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.62",
      "medium_temperature": "2.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 1.41 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.26 kW",
      "column_2": "1.23 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2293 kWh",
      "column_2": "2909 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.32 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.78",
      "medium_temperature": "3.59",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "243 %",
      "medium_temperature": "180 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.13 kW",
      "medium_temperature": "10.59 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.28",
      "medium_temperature": "4.69",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.92 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "3.88",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.43 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.70",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.26",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.55 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.89",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.96 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.90",
      "medium_temperature": "4.00",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 1.23 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "65 \u00b0C",
      "0.997": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "4 W",
      "0.997": "4 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "7 W",
      "0.997": "7 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "7 W",
      "0.997": "7 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.78 kW",
      "0.997": "1.78 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "3332 kWh",
      "0.997": "4665 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.996": "",
      "0.997": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Colder Climate",
      "0.996": "",
      "0.997": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "185 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.69 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.46",
      "medium_temperature": "4.84",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.45 kW",
      "medium_temperature": "9.12 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.53",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.51 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.15",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.70",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "9.46 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.15",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.38 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.07",
      "medium_temperature": "4.12",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.78 kW 1.78 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 1.88 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "annual_energy_consumption_qhe": "",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "4001_kwh": "",
      "5449_kwh": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "181 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.07 kW",
      "medium_temperature": "10.43 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.34",
      "medium_temperature": "4.73",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "3 \u00b0C",
      "medium_temperature": "4 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.41 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.32",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.52 kW",
      "medium_temperature": "9.35 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "5.47",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.94 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.94",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.35 kW",
      "medium_temperature": "8.81 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.82",
      "medium_temperature": "3.59",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.72 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2122 kWh",
      "medium_temperature": "2947 kWh",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.72 kW 1.62 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Thermia_Thermia_Legend_8_Brine_Water_and_Water_Water_36"
    }
  ]
}