{
  "source_pdf": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43.pdf",
  "extraction_timestamp": "2025-11-17T15:56:57.719802",
  "total_records": 268,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Mega ECO XL",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Mega ECO XL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700189",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R454B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "8.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "22.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2016, EN 12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 12102:2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega ECO XL 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_eco_xl_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_eco_xl_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_eco_xl_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_eco_xl_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_eco_xl_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_eco_xl_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_eco_xl_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_eco_xl_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "50.31 kW",
      "medium_temperature": "48.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.06 kW",
      "medium_temperature": "15.92 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "159 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "4.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "74.37 kW",
      "medium_temperature": "71.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.27 kW",
      "medium_temperature": "43.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.10 kW",
      "medium_temperature": "28.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "22.80_kw": "5.72",
      "23.00_kw": "4.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "22.80_kw": "1.000",
      "23.00_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "22.80_kw": "84.07 kW",
      "23.00_kw": "81.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "22.80_kw": "3.95",
      "23.00_kw": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "22.80_kw": "84.07 kW",
      "23.00_kw": "81.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "22.80_kw": "3.95",
      "23.00_kw": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "22.80_kw": "1.000",
      "23.00_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "22.80_kw": "65 \u00b0C",
      "23.00_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "22.80_kw": "12 W",
      "23.00_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "22.80_kw": "12 W",
      "23.00_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "22.80_kw": "12 W",
      "23.00_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "22.80_kw": "0 W",
      "23.00_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "22.80_kw": "Electricity",
      "23.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "22.80_kw": "0.00 kW",
      "23.00_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "22.80_kw": "33054 kWh",
      "23.00_kw": "40141 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "22.80_kw": "",
      "23.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "22.80_kw": "",
      "23.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "22.80_kw": "",
      "23.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "166 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.44",
      "medium_temperature": "4.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "50.89 kW",
      "medium_temperature": "49.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.97 kW",
      "medium_temperature": "29.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "22.81 kW",
      "medium_temperature": "23.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "5.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "22.79 kW",
      "medium_temperature": "23.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.58",
      "medium_temperature": "5.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.95",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "84.07_kw": "3.95",
      "81.29_kw": "2.91",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "84.07_kw": "1.000",
      "81.29_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "84.07_kw": "65 \u00b0C",
      "81.29_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "84.07_kw": "12 W",
      "81.29_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "84.07_kw": "12 W",
      "81.29_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "84.07_kw": "12 W",
      "81.29_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "84.07_kw": "0 W",
      "81.29_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "84.07_kw": "Electricity",
      "81.29_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "84.07_kw": "0.00 kW",
      "81.29_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "84.07_kw": "38123 kWh",
      "81.29_kw": "46029 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "84.07_kw": "",
      "81.29_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "84.07_kw": "",
      "81.29_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "84.07_kw": "",
      "81.29_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.27",
      "medium_temperature": "4.16",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.95",
      "medium_temperature": "2.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "54.05 kW",
      "medium_temperature": "52.26 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.69",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.02 kW",
      "medium_temperature": "23.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.95",
      "medium_temperature": "2.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "84.07 kW",
      "medium_temperature": "81.29 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.95",
      "medium_temperature": "2.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "21295 kWh",
      "column_2": "26114 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "50.31 kW",
      "medium_temperature": "48.10 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "11.06 kW",
      "medium_temperature": "15.92 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "3.02",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "303 %",
      "medium_temperature": "219 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.78",
      "medium_temperature": "5.68",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "66.45 kW",
      "medium_temperature": "70.37 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.11",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "40.45 kW",
      "medium_temperature": "42.83 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.61",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "28.63 kW",
      "medium_temperature": "27.54 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.07",
      "medium_temperature": "6.84",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.63 kW",
      "medium_temperature": "28.56 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.08",
      "medium_temperature": "7.16",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.44",
      "medium_temperature": "3.77",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.44",
      "medium_temperature": "5.44",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "19949 kWh",
      "column_2": "28911 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "320 %",
      "medium_temperature": "229 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.20",
      "medium_temperature": "5.93",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "45.47 kW",
      "medium_temperature": "48.15 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.58",
      "medium_temperature": "5.25",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "27.68 kW",
      "medium_temperature": "29.31 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "9.08",
      "medium_temperature": "6.62",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "28.63 kW",
      "medium_temperature": "28.55 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.11",
      "medium_temperature": "7.13",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.60 kW",
      "medium_temperature": "28.61 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.86",
      "medium_temperature": "7.38",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.44",
      "medium_temperature": "3.77",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.44",
      "medium_temperature": "3.77",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "annual_energy_consumption_qhe": "",
      "22572_kwh": "",
      "33084_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "22572_kwh": "",
      "33084_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "22572_kwh": "",
      "33084_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "221 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.88",
      "medium_temperature": "5.72",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.77",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "48.29 kW",
      "medium_temperature": "51.14 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.27",
      "medium_temperature": "4.96",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "28.61 kW",
      "medium_temperature": "28.49 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.99",
      "medium_temperature": "6.92",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.44",
      "medium_temperature": "3.77",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "75.12 kW",
      "medium_temperature": "79.55 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.44",
      "medium_temperature": "3.77",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "12740 kWh",
      "medium_temperature": "18594 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_ECO_XL_Brine_Water_and_Water_Water_43"
    }
  ]
}