{
  "source_pdf": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42.pdf",
  "extraction_timestamp": "2025-11-17T15:57:02.431199",
  "total_records": 520,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Mega Eco S 400V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Mega Eco S 400V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700192",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R454B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "17.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega Eco S 400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_eco_s_400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_eco_s_400v": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_eco_s_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_eco_s_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_eco_s_400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_eco_s_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_eco_s_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_eco_s_400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "19.96 kW",
      "medium_temperature": "18.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.24 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "158 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "29.30 kW",
      "medium_temperature": "28.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.83 kW",
      "medium_temperature": "17.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.46 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.82",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "11.86_kw": "6.03",
      "11.69_kw": "5.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "11.86_kw": "0.990",
      "11.69_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "11.86_kw": "33.12 kW",
      "11.69_kw": "31.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "11.86_kw": "4.20",
      "11.69_kw": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.86_kw": "33.12 kW",
      "11.69_kw": "31.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.86_kw": "4.20",
      "11.69_kw": "2.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.86_kw": "1.000",
      "11.69_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "11.86_kw": "65 \u00b0C",
      "11.69_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "11.86_kw": "12 W",
      "11.69_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "11.86_kw": "12 W",
      "11.69_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "11.86_kw": "12 W",
      "11.69_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "11.86_kw": "0 W",
      "11.69_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "11.86_kw": "Electricity",
      "11.69_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "11.86_kw": "0.00 kW",
      "11.69_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "11.86_kw": "12666 kWh",
      "11.69_kw": "15756 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "11.86_kw": "",
      "11.69_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "11.86_kw": "",
      "11.69_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "11.86_kw": "",
      "11.69_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "165 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.60",
      "medium_temperature": "4.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.05 kW",
      "medium_temperature": "19.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.20 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "5.16",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.12_kw": "4.20",
      "31.67_kw": "2.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.12_kw": "1.000",
      "31.67_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.12_kw": "65 \u00b0C",
      "31.67_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.12_kw": "12 W",
      "31.67_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.12_kw": "12 W",
      "31.67_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.12_kw": "12 W",
      "31.67_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.12_kw": "0 W",
      "31.67_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.12_kw": "Electricity",
      "31.67_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.12_kw": "0.00 kW",
      "31.67_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.12_kw": "14576 kWh",
      "31.67_kw": "18097 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "33.12_kw": "",
      "31.67_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "33.12_kw": "",
      "31.67_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "33.12_kw": "",
      "31.67_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.29 kW",
      "medium_temperature": "20.36 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8106 kWh",
      "column_2": "10211 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "27.07 kW",
      "medium_temperature": "24.90 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.22 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.42",
      "medium_temperature": "3.94",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "313 %",
      "medium_temperature": "216 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.03",
      "medium_temperature": "5.61",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "40.13 kW",
      "medium_temperature": "37.93 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.09",
      "medium_temperature": "4.13",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.43 kW",
      "medium_temperature": "23.09 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "5.60",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.70 kW",
      "medium_temperature": "14.84 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.13",
      "medium_temperature": "6.58",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.71 kW",
      "medium_temperature": "14.56 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.27",
      "medium_temperature": "6.98",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11679 kWh",
      "column_2": "15789 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "330 %",
      "medium_temperature": "225 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.46",
      "medium_temperature": "5.83",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "27.46 kW",
      "medium_temperature": "25.95 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.25",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.72 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "9.21",
      "medium_temperature": "6.42",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.72 kW",
      "medium_temperature": "14.56 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.39",
      "medium_temperature": "6.97",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.67 kW",
      "medium_temperature": "14.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.98",
      "medium_temperature": "7.20",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "annual_energy_consumption_qhe": "",
      "13225_kwh": "",
      "18132_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "13225_kwh": "",
      "18132_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "13225_kwh": "",
      "18132_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "318 %",
      "medium_temperature": "217 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.16",
      "medium_temperature": "5.63",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.17 kW",
      "medium_temperature": "27.56 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "4.95",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.71 kW",
      "medium_temperature": "14.51 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.29",
      "medium_temperature": "6.76",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7426 kWh",
      "medium_temperature": "10170 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega Eco S-E 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_eco_s-e_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_eco_s-e_400v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_eco_s-e_400v": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_eco_s-e_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_eco_s-e_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_eco_s-e_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_eco_s-e_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_eco_s-e_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "19.96 kW",
      "medium_temperature": "18.65 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.24 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "2.98",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "158 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.15",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "29.30 kW",
      "medium_temperature": "28.02 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.83 kW",
      "medium_temperature": "17.06 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.18",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.46 kW",
      "medium_temperature": "10.96 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.82",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "11.86_kw": "6.03",
      "11.69_kw": "5.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "11.86_kw": "0.990",
      "11.69_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "11.86_kw": "33.12 kW",
      "11.69_kw": "31.67 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "11.86_kw": "4.20",
      "11.69_kw": "2.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.86_kw": "33.12 kW",
      "11.69_kw": "31.67 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.86_kw": "4.20",
      "11.69_kw": "2.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.86_kw": "1.000",
      "11.69_kw": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "11.86_kw": "65 \u00b0C",
      "11.69_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "11.86_kw": "12 W",
      "11.69_kw": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "11.86_kw": "12 W",
      "11.69_kw": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "11.86_kw": "12 W",
      "11.69_kw": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "11.86_kw": "0 W",
      "11.69_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "11.86_kw": "Electricity",
      "11.69_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "11.86_kw": "0.00 kW",
      "11.69_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "11.86_kw": "12666 kWh",
      "11.69_kw": "15756 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "11.86_kw": "",
      "11.69_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "11.86_kw": "",
      "11.69_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "11.86_kw": "",
      "11.69_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "165 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.60",
      "medium_temperature": "4.31",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.05 kW",
      "medium_temperature": "19.17 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "3.94",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.20 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.96",
      "medium_temperature": "4.73",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.74 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "5.16",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "33.12_kw": "4.20",
      "31.67_kw": "2.86",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "33.12_kw": "1.000",
      "31.67_kw": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "33.12_kw": "65 \u00b0C",
      "31.67_kw": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "33.12_kw": "12 W",
      "31.67_kw": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "33.12_kw": "12 W",
      "31.67_kw": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "33.12_kw": "12 W",
      "31.67_kw": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "33.12_kw": "0 W",
      "31.67_kw": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "33.12_kw": "Electricity",
      "31.67_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "33.12_kw": "0.00 kW",
      "31.67_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "33.12_kw": "14576 kWh",
      "31.67_kw": "18097 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "33.12_kw": "",
      "31.67_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "33.12_kw": "",
      "31.67_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "33.12_kw": "",
      "31.67_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "158 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "4.14",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.29 kW",
      "medium_temperature": "20.36 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.63 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "4.84",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "33.12 kW",
      "medium_temperature": "31.67 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.20",
      "medium_temperature": "2.86",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8106 kWh",
      "column_2": "10211 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "27.07 kW",
      "medium_temperature": "24.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.22 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.42",
      "medium_temperature": "3.94",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "313 %",
      "medium_temperature": "216 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.03",
      "medium_temperature": "5.61",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "40.13 kW",
      "medium_temperature": "37.93 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.09",
      "medium_temperature": "4.13",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.43 kW",
      "medium_temperature": "23.09 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.16",
      "medium_temperature": "5.60",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.70 kW",
      "medium_temperature": "14.84 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.13",
      "medium_temperature": "6.58",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.71 kW",
      "medium_temperature": "14.56 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.27",
      "medium_temperature": "6.98",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11679 kWh",
      "column_2": "15789 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "330 %",
      "medium_temperature": "225 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.46",
      "medium_temperature": "5.83",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "27.46 kW",
      "medium_temperature": "25.95 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.25",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.72 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "9.21",
      "medium_temperature": "6.42",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.72 kW",
      "medium_temperature": "14.56 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.39",
      "medium_temperature": "6.97",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.67 kW",
      "medium_temperature": "14.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.98",
      "medium_temperature": "7.20",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "annual_energy_consumption_qhe": "",
      "13225_kwh": "",
      "18132_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "13225_kwh": "",
      "18132_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "13225_kwh": "",
      "18132_kwh": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "318 %",
      "medium_temperature": "217 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.16",
      "medium_temperature": "5.63",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "29.17 kW",
      "medium_temperature": "27.56 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.60",
      "medium_temperature": "4.95",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.71 kW",
      "medium_temperature": "14.51 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.29",
      "medium_temperature": "6.76",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "45.37 kW",
      "medium_temperature": "42.88 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.62",
      "medium_temperature": "3.81",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7426 kWh",
      "medium_temperature": "10170 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_Eco_S_400V_Brine_Water_and_Water_Water_42"
    }
  ]
}