{
  "source_pdf": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44.pdf",
  "extraction_timestamp": "2025-11-17T15:57:03.362127",
  "total_records": 273,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Subtype Thermia Mega M 3-230 2020",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "Thermia Mega M 3-230 2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "012-C700357",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "4.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "15.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "EN 14511:2018, EN 14825:2016, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "thermia": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Model Thermia Mega M 3-230 2020",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermia_mega_m_3-230_2020": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermia_mega_m_3-230_2020": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermia_mega_m_3-230_2020": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermia_mega_m_3-230_2020": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermia_mega_m_3-230_2020": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_m_3-230_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermia_mega_m_3-230_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermia_mega_m_3-230_2020": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "26.71 kW",
      "medium_temperature": "22.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.81 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "168 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.65",
      "medium_temperature": "4.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "33.67 kW",
      "medium_temperature": "31.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.56",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.49 kW",
      "medium_temperature": "19.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.18 kW",
      "medium_temperature": "12.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "12.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "5.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.29": "38.06 kW",
      "2.95": "35.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.29": "4.29",
      "2.95": "2.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.29": "1.00",
      "2.95": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.29": "65 \u00b0C",
      "2.95": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.29": "7 W",
      "2.95": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.29": "7 W",
      "2.95": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.29": "7 W",
      "2.95": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.29": "0 W",
      "2.95": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.29": "n/a",
      "2.95": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.29": "0.00 kW",
      "2.95": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.29": "13917 kWh",
      "2.95": "16768 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.29": "",
      "2.95": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.29": "",
      "2.95": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "4.29": "",
      "2.95": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "174 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.04 kW",
      "medium_temperature": "21.56 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "4.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.02 kW",
      "medium_temperature": "13.12 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "5.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.71 kW",
      "medium_temperature": "12.56 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.35",
      "medium_temperature": "5.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "12.65 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "5.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "16014 kWh",
      "column_2": "19290 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220 %",
      "medium_temperature": "167 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "4.38",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24.47 kW",
      "medium_temperature": "22.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "3.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.71 kW",
      "medium_temperature": "12.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "5.17",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.29",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "38.06 kW",
      "medium_temperature": "35.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.29",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8920 kWh",
      "medium_temperature": "10862 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Water/Water",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14511-4 | Heating",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "30.84 kW",
      "medium_temperature": "42.37 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.88 kW",
      "medium_temperature": "11.23 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.31",
      "medium_temperature": "3.77",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "315 %",
      "medium_temperature": "214 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.08",
      "medium_temperature": "5.54",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "46.15 kW",
      "medium_temperature": "47.11 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.83",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "28.09 kW",
      "medium_temperature": "28.67 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "5.43",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "18.06 kW",
      "medium_temperature": "18.43 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.93",
      "medium_temperature": "6.88",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.60 kW",
      "medium_temperature": "15.43 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.39",
      "medium_temperature": "7.59",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "13342 kWh",
      "column_2": "19861 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "334 %",
      "medium_temperature": "225 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.55",
      "medium_temperature": "5.81",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "31.57 kW",
      "medium_temperature": "32.23 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "5.03",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "19.22 kW",
      "medium_temperature": "19.62 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "9.86",
      "medium_temperature": "6.61",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.62 kW",
      "medium_temperature": "15.45 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.62",
      "medium_temperature": "7.68",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.54 kW",
      "medium_temperature": "15.47 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.93",
      "medium_temperature": "7.81",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "15035 kWh",
      "medium_temperature": "22576 kWh",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "25.16",
      "medium_temperature": "34.57",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "7.15",
      "medium_temperature": "4.59",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "327 %",
      "medium_temperature": "220 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.37",
      "medium_temperature": "5.69",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.54 kW",
      "medium_temperature": "34.23 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "4.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.90 kW",
      "medium_temperature": "15.21 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.66",
      "medium_temperature": "7.43",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "52.17 kW",
      "medium_temperature": "53.25 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.19",
      "medium_temperature": "3.25",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "8327 kWh",
      "medium_temperature": "12498 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_Thermia_Mega_M_3-230_2020_Brine_Water_and_Water_Water_44"
    }
  ]
}