{
  "source_pdf": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:57:06.890111",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype iTec XTR S 230-1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "iTec XTR S 230-1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "011-1W0999",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "0.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "25.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model iTec XTR S 230-1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "itec_xtr_s_230-1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "itec_xtr_s_230-1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "itec_xtr_s_230-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "itec_xtr_s_230-1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "itec_xtr_s_230-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "itec_xtr_s_230-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xtr_s_230-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xtr_s_230-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "itec_xtr_s_230-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.85": "0.900",
      "4.85": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.85": "1.85 kW",
      "4.85": "1.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.85": "8.40",
      "4.85": "5.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.85": "0.900",
      "4.85": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.85": "4.87 kW",
      "4.85": "4.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.85": "3.06",
      "4.85": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "4.90 kW",
      "4.85": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "2.63",
      "4.85": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.85": "0.900",
      "4.85": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.85": "75 \u00b0C",
      "4.85": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.85": "22 W",
      "4.85": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.85": "22 W",
      "4.85": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.85": "22 W",
      "4.85": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.85": "0 W",
      "4.85": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.85": "Electricity",
      "4.85": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.85": "0.60 kW",
      "4.85": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.85": "2221 kWh",
      "4.85": "3148 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_iTec_XTR_S_230-1_Outdoor_Air_Water_14"
    }
  ]
}