{
  "source_pdf": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:57:08.233024",
  "total_records": 274,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype iTec XT 14/16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "thermia": "Snickaregatan 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "thermia": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "thermia": "Arvika",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "thermia": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "thermia": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "thermia": "iTec XT 14/16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "thermia": "011-1W0743",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "thermia": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "thermia": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "thermia": "3.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "thermia": "12.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "thermia": "European KEYMARK Scheme for Heat Pumps Rev. 12 (as of\n2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model iTec XT 14 230-1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "itec_xt_14_230-1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "itec_xt_14_230-1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "itec_xt_14_230-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "itec_xt_14_230-1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "itec_xt_14_230-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "itec_xt_14_230-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_14_230-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_14_230-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "itec_xt_14_230-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "11.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "4.70 kW",
      "5.00": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "8.60",
      "5.00": "6.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "11.15 kW",
      "5.00": "11.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "3.10",
      "5.00": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "12.30 kW",
      "5.00": "12.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.70",
      "5.00": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "70 \u00b0C",
      "5.00": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "5.00": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "5.00": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "0.30 kW",
      "5.00": "0.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "5277 kWh",
      "5.00": "6862 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model iTec XT 14 400V",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "itec_xt_14_400v": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "itec_xt_14_400v": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "itec_xt_14_400v": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "itec_xt_14_400v": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "itec_xt_14_400v": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "itec_xt_14_400v": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_14_400v": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_14_400v": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "itec_xt_14_400v": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "148 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.60 kW",
      "medium_temperature": "12.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.78",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "11.15 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.70",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "4.70 kW",
      "5.00": "4.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "8.60",
      "5.00": "6.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "11.15 kW",
      "5.00": "11.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "3.10",
      "5.00": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "12.30 kW",
      "5.00": "12.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.70",
      "5.00": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "70 \u00b0C",
      "5.00": "70 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "5.00": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "5.00": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "0.30 kW",
      "5.00": "0.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "5277 kWh",
      "5.00": "6862 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model iTec XT 16 230-1",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "itec_xt_16_230-1": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "itec_xt_16_230-1": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "itec_xt_16_230-1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "itec_xt_16_230-1": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "itec_xt_16_230-1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "itec_xt_16_230-1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_16_230-1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_16_230-1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "itec_xt_16_230-1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "147 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.75",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "7.32 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.65",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "4.80 kW",
      "5.00": "4.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "8.60",
      "5.00": "6.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "12.03 kW",
      "5.00": "12.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "2.90",
      "5.00": "2.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "13.30 kW",
      "5.00": "13.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.65",
      "5.00": "2.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "70 \u00b0C",
      "5.00": "70 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "5.00": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "5.00": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "0.30 kW",
      "5.00": "0.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "5796 kWh",
      "5.00": "7472 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model iTec XT 16 400V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "itec_xt_16_400v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "itec_xt_16_400v": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "itec_xt_16_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "itec_xt_16_400v": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "itec_xt_16_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "itec_xt_16_400v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_16_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "itec_xt_16_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "itec_xt_16_400v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.77 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "147 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.60 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.75",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "7.32 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.65",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "4.80 kW",
      "5.00": "4.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "8.60",
      "5.00": "6.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "12.03 kW",
      "5.00": "12.03 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "2.90",
      "5.00": "2.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "13.30 kW",
      "5.00": "13.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.65",
      "5.00": "2.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "5.00": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "70 \u00b0C",
      "5.00": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "22 W",
      "5.00": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "5.00": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "5.00": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "0.30 kW",
      "5.00": "0.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "5796 kWh",
      "5.00": "7472 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Thermia_iTec_XT_14_16_Outdoor_Air_Water_9"
    }
  ]
}