{
  "source_pdf": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:57:09.726224",
  "total_records": 105,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype HP_OWER 320RK",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "unical_ag_s.p.a": "Via Padana Inferiore 52/C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "unical_ag_s.p.a": "29012",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "unical_ag_s.p.a": "Caorso (PC)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "unical_ag_s.p.a": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "unical_ag_s.p.a": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "unical_ag_s.p.a": "HP_OWER 320RK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "unical_ag_s.p.a": "ICIM-PDC-000285",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "unical_ag_s.p.a": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "unical_ag_s.p.a": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "unical_ag_s.p.a": "5.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "unical_ag_s.p.a": "23.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "unical_ag_s.p.a": "V9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HP_OWER 320RK",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_ower_320rk": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_ower_320rk": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_ower_320rk": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_ower_320rk": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_ower_320rk": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_ower_320rk": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_ower_320rk": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_ower_320rk": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_ower_320rk": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "32.10 kW",
      "medium_temperature": "31.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.84 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.09",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "8.65 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "26.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "122 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "24.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "21.30_kw": "2.57",
      "21.70_kw": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "21.30_kw": "1.000",
      "21.70_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "21.30_kw": "13.00 kW",
      "21.70_kw": "13.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "21.30_kw": "3.94",
      "21.70_kw": "3.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "21.30_kw": "1.000",
      "21.70_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "21.30_kw": "11.60 kW",
      "21.70_kw": "11.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "21.30_kw": "5.03",
      "21.70_kw": "3.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "21.30_kw": "0.993",
      "21.70_kw": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "21.30_kw": "13.50 kW",
      "21.70_kw": "14.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "21.30_kw": "6.96",
      "21.70_kw": "5.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "21.30_kw": "0.992",
      "21.70_kw": "0.994",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "21.30_kw": "21.30 kW",
      "21.70_kw": "21.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "21.30_kw": "2.57",
      "21.70_kw": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "21.30_kw": "18.80 kW",
      "21.70_kw": "19.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "21.30_kw": "2.29",
      "21.70_kw": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "21.30_kw": "1.000",
      "21.70_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "21.30_kw": "60 \u00b0C",
      "21.70_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "21.30_kw": "22 W",
      "21.70_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "21.30_kw": "22 W",
      "21.70_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "21.30_kw": "22 W",
      "21.70_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "21.30_kw": "0 W",
      "21.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "21.30_kw": "n/a",
      "21.70_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "21.30_kw": "5.20 kW",
      "21.70_kw": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "21.30_kw": "12369 kWh",
      "21.70_kw": "16150 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "21.30_kw": "",
      "21.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "21.30_kw": "",
      "21.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "21.30_kw": "",
      "21.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "26.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.81",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "26.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.01",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "19.10 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.27 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.35",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.20 kW 5.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2"
    },
    {
      "psb": "PCK",
      "28_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "28_w": "3241 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_320RK_Outdoor_Air_Water_2",
      "submodel_id": null
    }
  ]
}