{
  "source_pdf": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:57:11.867681",
  "total_records": 197,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype HP_OWER ONE 160RT/180R",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "unical_ag_s.p.a": "Via Padana Inferiore 52/C",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "unical_ag_s.p.a": "29012",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "unical_ag_s.p.a": "Caorso (PC)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "unical_ag_s.p.a": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "unical_ag_s.p.a": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "unical_ag_s.p.a": "HP_OWER ONE 160RT/180R",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "unical_ag_s.p.a": "ICIM-PDC-000283",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "unical_ag_s.p.a": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "unical_ag_s.p.a": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "unical_ag_s.p.a": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "unical_ag_s.p.a": "23.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "unical_ag_s.p.a": "HP KEYMARK certification scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HP_OWER ONE 180R",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_ower_one_180r": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_ower_one_180r": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_ower_one_180r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_ower_one_180r": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_ower_one_180r": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_ower_one_180r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_ower_one_180r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_ower_one_180r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_ower_one_180r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.90 kW",
      "medium_temperature": "17.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.07 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.88",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.88 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "15.04",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "12.80_kw": "2.83",
      "12.50_kw": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "12.80_kw": "1.000",
      "12.50_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "12.80_kw": "7.80 kW",
      "12.50_kw": "7.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "12.80_kw": "4.34",
      "12.50_kw": "3.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "12.80_kw": "1.000",
      "12.50_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "12.80_kw": "5.80 kW",
      "12.50_kw": "5.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "12.80_kw": "5.67",
      "12.50_kw": "4.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "12.80_kw": "0.981",
      "12.50_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "12.80_kw": "6.70 kW",
      "12.50_kw": "6.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "12.80_kw": "7.94",
      "12.50_kw": "6.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "12.80_kw": "0.977",
      "12.50_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "12.80_kw": "12.80 kW",
      "12.50_kw": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "12.80_kw": "2.83",
      "12.50_kw": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.80_kw": "12.80 kW",
      "12.50_kw": "12.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.80_kw": "2.59",
      "12.50_kw": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.80_kw": "1.000",
      "12.50_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "12.80_kw": "60 \u00b0C",
      "12.50_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "12.80_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "12.80_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "12.80_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "12.80_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "12.80_kw": "n/a",
      "12.50_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "12.80_kw": "2.20 kW",
      "12.50_kw": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "12.80_kw": "6720 kWh",
      "12.50_kw": "8659 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "12.80_kw": "",
      "12.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "12.80_kw": "",
      "12.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "12.80_kw": "",
      "12.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "15.04 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "15.04 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.96 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.06 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.52",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.54 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.977",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7"
    },
    {
      "psb": "PCK",
      "28_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "28_w": "1788 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model HP_OWER ONE 160RT",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_ower_one_160rt": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_ower_one_160rt": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_ower_one_160rt": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_ower_one_160rt": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_ower_one_160rt": "+7\u00b0C/12\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_ower_one_160rt": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_ower_one_160rt": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_ower_one_160rt": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_ower_one_160rt": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.30 kW",
      "medium_temperature": "15.63 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.49 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "3.02",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.38 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "126 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.22",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = -7\u00b0C",
      "-20_\u00b0c": "12.00 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = -7\u00b0C",
      "-20_\u00b0c": "2.88",
      "-15_\u00b0c": "2.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = -7 \u00b0C",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +2\u00b0C",
      "-20_\u00b0c": "7.30 kW",
      "-15_\u00b0c": "6.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +2\u00b0C",
      "-20_\u00b0c": "4.33",
      "-15_\u00b0c": "3.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +2 \u00b0C",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = +7\u00b0C",
      "-20_\u00b0c": "5.70 kW",
      "-15_\u00b0c": "5.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = +7\u00b0C",
      "-20_\u00b0c": "5.83",
      "-15_\u00b0c": "4.11",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +7 \u00b0C",
      "-20_\u00b0c": "0.981",
      "-15_\u00b0c": "0.986",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = 12\u00b0C",
      "-20_\u00b0c": "6.70 kW",
      "-15_\u00b0c": "6.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = 12\u00b0C",
      "-20_\u00b0c": "8.12",
      "-15_\u00b0c": "6.30",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = +12 \u00b0C",
      "-20_\u00b0c": "0.977",
      "-15_\u00b0c": "0.982",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = Tbiv",
      "-20_\u00b0c": "12.00 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = Tbiv",
      "-20_\u00b0c": "2.88",
      "-15_\u00b0c": "2.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "11.70 kW",
      "-15_\u00b0c": "11.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "2.60",
      "-15_\u00b0c": "1.94",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-20_\u00b0c": "1.000",
      "-15_\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "WTOL",
      "-20_\u00b0c": "60 \u00b0C",
      "-15_\u00b0c": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Poff",
      "-20_\u00b0c": "22 W",
      "-15_\u00b0c": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "PTO",
      "-20_\u00b0c": "22 W",
      "-15_\u00b0c": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "PSB",
      "-20_\u00b0c": "22 W",
      "-15_\u00b0c": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "PCK",
      "-20_\u00b0c": "0 W",
      "-15_\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: Type of energy\ninput",
      "-20_\u00b0c": "n/a",
      "-15_\u00b0c": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Supplementary Heater: PSUP",
      "-20_\u00b0c": "2.30 kW",
      "-15_\u00b0c": "1.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "Annual energy consumption Qhe",
      "-20_\u00b0c": "6209 kWh",
      "-15_\u00b0c": "8357 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "tol": "EN 14825 | Cooling",
      "-20_\u00b0c": "",
      "-15_\u00b0c": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "13.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "13.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.36",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.53 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.67",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.0",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "19 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 1.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7"
    },
    {
      "pto": "PSB",
      "0_w": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "0_w": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qce",
      "0_w": "1726 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Unical_AG_S_p_A_HP_OWER_ONE_160RT_180R_Outdoor_Air_Water_7",
      "submodel_id": null
    }
  ]
}