{
  "source_pdf": "Vaillant_GmbH_VWF_157_4_Brine_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:57:14.037962",
  "total_records": 161,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype VWF 157/4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "vaillant_gmbh": "Berghauser Str. 40",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "vaillant_gmbh": "42859",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "vaillant_gmbh": "Remscheid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "vaillant_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "vaillant_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "vaillant_gmbh": "VWF 157/4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "vaillant_gmbh": "011-1W0752",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "vaillant_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "vaillant_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "vaillant_gmbh": "3.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "vaillant_gmbh": "28.04.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "vaillant_gmbh": "DIN EN 14511-1:2019-07; EN 14511-1:2018 DIN EN\n14511-2:2019-07; EN 14511-2:2018 DIN EN\n14511-3:2019-07; EN 14511-3:2018 DIN EN\n14511-4:2019-07; EN 14511-4:2018 EN 12102-1:2018-02;\nEN 12102-1:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "testing_basis_din_en_14511-1",
      "value": "2019-07; EN 14511-1:2018 DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "14511-2",
      "value": "2019-07; EN 14511-2:2018 DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "14511-3",
      "value": "2019-07; EN 14511-3:2018 DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "14511-4",
      "value": "2019-07; EN 14511-4:2018 EN 12102-1:2018-02;",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "en_12102-1",
      "value": "2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model VWF 157/4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwf_157/4": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwf_157/4": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwf_157/4": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwf_157/4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwf_157/4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwf_157/4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwf_157/4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwf_157/4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.07 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.36 kW",
      "medium_temperature": "14.53 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.33 kW",
      "medium_temperature": "14.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "1.00",
      "4.07": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "14.30 kW",
      "4.07": "14.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "5.66",
      "4.07": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "1.00",
      "4.07": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "14.39 kW",
      "4.07": "14.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.32": "4.69",
      "4.07": "3.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "14.39 kW",
      "4.07": "14.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "4.69",
      "4.07": "3.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "1.00",
      "4.07": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.32": "65 \u00b0C",
      "4.07": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.32": "7 W",
      "4.07": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.32": "7 W",
      "4.07": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.32": "7 W",
      "4.07": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.32": "0 W",
      "4.07": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "4.07": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "0.00 kW",
      "4.07": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.32": "5843 kWh",
      "4.07": "8039 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "4.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.32": "",
      "4.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.32": "",
      "4.07": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "145 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "3.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.35 kW",
      "medium_temperature": "14.55 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.60",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.33 kW",
      "medium_temperature": "14.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.31 kW",
      "medium_temperature": "14.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.31 kW",
      "medium_temperature": "14.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "14.39_kw": "4.69",
      "14.65_kw": "3.14",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.39_kw": "14.39 kW",
      "14.65_kw": "14.65 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "14.39_kw": "4.69",
      "14.65_kw": "3.14",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.39_kw": "1.00",
      "14.65_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "14.39_kw": "65 \u00b0C",
      "14.65_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "14.39_kw": "7 W",
      "14.65_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "14.39_kw": "7 W",
      "14.65_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "14.39_kw": "7 W",
      "14.65_kw": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "14.39_kw": "0 W",
      "14.65_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "14.39_kw": "Electricity",
      "14.65_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "14.39_kw": "0.00 kW",
      "14.65_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "14.39_kw": "6807 kWh",
      "14.65_kw": "9416 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "14.39_kw": "1.00",
      "14.65_kw": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "14.39_kw": "",
      "14.65_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "14.39_kw": "",
      "14.65_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "14.39_kw": "",
      "14.65_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "144 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.36 kW",
      "medium_temperature": "14.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.32 kW",
      "medium_temperature": "14.45 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.20",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.69",
      "medium_temperature": "3.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.39 kW",
      "medium_temperature": "14.65 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.69",
      "medium_temperature": "3.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3731 kWh",
      "column_2": "5160 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWF_157_4_Brine_Water_5"
    }
  ]
}