      "5.22_kw": "1.85",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "1.000",
      "5.22_kw": "1.000",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.68_kw": "55 \u00b0C",
      "5.22_kw": "55 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.68_kw": "11 W",
      "5.22_kw": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.68_kw": "11 W",
      "5.22_kw": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.68_kw": "11 W",
      "5.22_kw": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.68_kw": "0 W",
      "5.22_kw": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68_kw": "Electricity",
      "5.22_kw": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68_kw": "1.13 kW",
      "5.22_kw": "2.01 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68_kw": "6303 kWh",
      "5.22_kw": "6691 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.86",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.04 kW",
      "column_2": "8.38 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.63 kW",
      "column_2": "8.38 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.17",
      "column_2": "1.84",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "12.31 kW",
      "column_2": "10.28 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7757 kWh",
      "column_2": "8863 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.04",
      "column_2": "8.38",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "158 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.03",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "1.00",
      "2.42": "1.00",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2046 kWh",
      "2.42": "3076 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS + VWL 127/5 IS",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_+_vwl_127/5_is": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_+_vwl_127/5_is": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_+_vwl_127/5_is": "Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/5_as_+_vwl_127/5_is": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_+_vwl_127/5_is": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_+_vwl_127/5_is": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_+_vwl_127/5_is": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_+_vwl_127/5_is": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_+_vwl_127/5_is": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "132 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.38",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.68_kw": "5.83",
      "5.22_kw": "4.47",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.68_kw": "0.980",
      "5.22_kw": "0.990",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.68_kw": "6.44 kW",
      "5.22_kw": "6.06 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.68_kw": "7.38",
      "5.22_kw": "5.85",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.68_kw": "0.980",
      "5.22_kw": "0.980",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.68_kw": "12.01 kW",
      "5.22_kw": "9.71 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.68_kw": "2.51",
      "5.22_kw": "2.16",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "12.44 kW",
      "5.22_kw": "8.97 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "2.47",
      "5.22_kw": "1.85",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.68_kw": "1.000",
      "5.22_kw": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.68_kw": "55 \u00b0C",
      "5.22_kw": "55 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.68_kw": "17 W",
      "5.22_kw": "17 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.68_kw": "17 W",
      "5.22_kw": "17 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.68_kw": "17 W",
      "5.22_kw": "17 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.68_kw": "0 W",
      "5.22_kw": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.68_kw": "Electricity",
      "5.22_kw": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.68_kw": "1.13 kW",
      "5.22_kw": "2.01 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.68_kw": "6311 kWh",
      "5.22_kw": "6700 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.68_kw": "",
      "5.22_kw": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.85",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.04 kW",
      "column_2": "8.38 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.63 kW",
      "column_2": "8.38 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.17",
      "column_2": "1.84",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "12.31 kW",
      "column_2": "10.28 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7766 kWh",
      "column_2": "8875 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.04",
      "column_2": "8.38",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.27",
      "column_2": "1.84",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "158 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.02",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "0.99",
      "2.42": "1.00",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2059 kWh",
      "2.42": "3090 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS 230V S2 + VWL 127/5 IS",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_230v_s2_+_vwl_127/5_is": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.990",
      "4.47": "0.990",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "6.44 kW",
      "4.47": "6.06 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.38",
      "4.47": "5.85",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.990",
      "4.47": "0.990",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "12.01 kW",
      "4.47": "9.71 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.51",
      "4.47": "2.16",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "12.44 kW",
      "4.47": "8.97 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.47",
      "4.47": "1.85",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "1.000",
      "4.47": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "55 \u00b0C",
      "4.47": "55 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "11 W",
      "4.47": "11 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "11 W",
      "4.47": "11 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "11 W",
      "4.47": "11 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.47": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.47": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "1.13 kW",
      "4.47": "2.01 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "6344 kWh",
      "4.47": "6731 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.83": "",
      "4.47": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.83": "",
      "4.47": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.83": "",
      "4.47": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.90",
      "medium_temperature": "2.85",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.04_kw": "2.27",
      "8.38_kw": "1.84",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "8.63 kW",
      "8.38_kw": "8.38 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "2.17",
      "8.38_kw": "1.84",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "1.000",
      "8.38_kw": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.04_kw": "55 \u00b0C",
      "8.38_kw": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.04_kw": "11 W",
      "8.38_kw": "11 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.04_kw": "11 W",
      "8.38_kw": "11 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.04_kw": "11 W",
      "8.38_kw": "11 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.04_kw": "0 W",
      "8.38_kw": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.04_kw": "Electricity",
      "8.38_kw": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.04_kw": "12.31 kW",
      "8.38_kw": "10.28 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.04_kw": "7781 kWh",
      "8.38_kw": "8887 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "10.04_kw": "10.04",
      "8.38_kw": "8.38",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "10.04_kw": "2.27",
      "8.38_kw": "1.84",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "10.04_kw": "1.000",
      "8.38_kw": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "8.38_kw": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "8.38_kw": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.04_kw": "",
      "8.38_kw": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "156 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.97",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "1.00",
      "2.42": "1.00",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "11 W",
      "2.42": "11 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2094 kWh",
      "2.42": "3125 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS S2 + VWL 127/5 IS",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_s2_+_vwl_127/5_is": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "131 %",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.35",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.83": "0.980",
      "4.47": "0.990",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.83": "6.44 kW",
      "4.47": "6.06 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.83": "7.38",
      "4.47": "5.85",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.83": "0.980",
      "4.47": "0.980",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.83": "12.01 kW",
      "4.47": "9.71 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.83": "2.51",
      "4.47": "2.16",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "12.44 kW",
      "4.47": "8.97 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "2.47",
      "4.47": "1.85",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.83": "1.000",
      "4.47": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.83": "55 \u00b0C",
      "4.47": "55 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.83": "17 W",
      "4.47": "17 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.83": "17 W",
      "4.47": "17 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.83": "17 W",
      "4.47": "17 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.83": "0 W",
      "4.47": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.83": "Electricity",
      "4.47": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.83": "1.13 kW",
      "4.47": "2.01 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.83": "6373 kWh",
      "4.47": "6762 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.83": "",
      "4.47": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.83": "",
      "4.47": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.83": "",
      "4.47": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "111 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "2.84",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.04_kw": "2.27",
      "8.38_kw": "1.84",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "8.63 kW",
      "8.38_kw": "8.38 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "2.17",
      "8.38_kw": "1.84",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.04_kw": "1.000",
      "8.38_kw": "1.000",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.04_kw": "55 \u00b0C",
      "8.38_kw": "55 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.04_kw": "17 W",
      "8.38_kw": "17 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.04_kw": "17 W",
      "8.38_kw": "17 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.04_kw": "17 W",
      "8.38_kw": "17 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.04_kw": "0 W",
      "8.38_kw": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.04_kw": "Electricity",
      "8.38_kw": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.04_kw": "12.31 kW",
      "8.38_kw": "10.28 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.04_kw": "7803 kWh",
      "8.38_kw": "8912 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "10.04_kw": "10.04",
      "8.38_kw": "8.38",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "10.04_kw": "2.27",
      "8.38_kw": "1.84",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "10.04_kw": "1.000",
      "8.38_kw": "1.000",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "8.38_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.04_kw": "",
      "8.38_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.04_kw": "",
      "8.38_kw": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "154 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.64": "0.99",
      "2.42": "1.00",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.64": "55 \u00b0C",
      "2.42": "55 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.64": "17 W",
      "2.42": "17 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.64": "0 W",
      "2.42": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.64": "Electricity",
      "2.42": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.64": "0.00 kW",
      "2.42": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.64": "2133 kWh",
      "2.42": "3164 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS 230V + VWL 128/5 IS",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "Warmer Climate, Colder Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_230v_+_vwl_128/5_is": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "94 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "86 %",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "133 %",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.39",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.47",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.85",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.44 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.85",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.13 kW",
      "column_2": "2.01 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6303 kWh",
      "column_2": "6691 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.86",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.04 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.27",
      "medium_temperature": "1.84",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.84",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7757 kWh",
      "medium_temperature": "8863 kWh",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.04",
      "medium_temperature": "8.38",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.27": "1.000",
      "1.84": "1.000",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.27": "",
      "1.84": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "158 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.03",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2046 kWh",
      "medium_temperature": "3076 kWh",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS + VWL 128/5 IS",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_+_vwl_128/5_is": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_+_vwl_128/5_is": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_+_vwl_128/5_is": "Warmer Climate, Colder Climate",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_125/5_as_+_vwl_128/5_is": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_+_vwl_128/5_is": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_+_vwl_128/5_is": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_+_vwl_128/5_is": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_+_vwl_128/5_is": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_+_vwl_128/5_is": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "94 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "86 %",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "132 %",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.38",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.47",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.85",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.44 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.85",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.13 kW",
      "column_2": "2.01 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6311 kWh",
      "column_2": "6700 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.91",
      "medium_temperature": "2.85",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.04 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.27",
      "medium_temperature": "1.84",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.84",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7766 kWh",
      "medium_temperature": "8875 kWh",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.04",
      "medium_temperature": "8.38",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.27": "1.000",
      "1.84": "1.000",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.27": "",
      "1.84": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "158 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.02",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2059 kWh",
      "medium_temperature": "3090 kWh",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS 230V S2 + VWL 128/5 IS",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "Heating + DHW + low temp",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "Indoor, Outdoor",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "Warmer Climate, Colder Climate",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "n/a",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_230v_s2_+_vwl_128/5_is": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "94 %",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 58,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "86 %",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 58,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 58,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 58,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.47",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.85",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.44 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.85",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.13 kW",
      "column_2": "2.01 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6344 kWh",
      "column_2": "6731 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "111 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.90",
      "medium_temperature": "2.85",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.04 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.27",
      "medium_temperature": "1.84",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.84",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7781 kWh",
      "medium_temperature": "8887 kWh",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.04",
      "medium_temperature": "8.38",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.27": "1.000",
      "1.84": "1.000",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.27": "",
      "1.84": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "156 %",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.97",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2094 kWh",
      "medium_temperature": "3125 kWh",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model VWL 125/5 AS S2 + VWL 128/5 IS",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "Heating + DHW + low temp",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "Indoor, Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "Warmer Climate, Colder Climate",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_125/5_as_s2_+_vwl_128/5_is": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "94 %",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.36",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.6 W",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "244 l",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "86 %",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:13 h:min",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "51.6 W",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.4 \u00b0C",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:01 h:min",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.3 W",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.7 \u00b0C",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "243 l",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "13 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "heating_up_time_01",
      "value": "01 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.26 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.77",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "131 %",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.57 kW",
      "medium_temperature": "10.97 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.35",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.21 kW",
      "medium_temperature": "5.81 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.47",
      "medium_temperature": "3.25",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.47",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.38",
      "medium_temperature": "5.85",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.01 kW",
      "medium_temperature": "9.71 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "2.16",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.44 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.85",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 63,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.13 kW",
      "column_2": "2.01 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6373 kWh",
      "column_2": "6762 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "111 %",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "2.84",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.57",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.45",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "4.61",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "6.08",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.04 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.27",
      "medium_temperature": "1.84",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.63 kW",
      "medium_temperature": "8.38 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.84",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.28 kW",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7803 kWh",
      "medium_temperature": "8912 kWh",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.04",
      "medium_temperature": "8.38",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.13 kW 2.01 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.31 kW 10.28 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.27": "1.000",
      "1.84": "1.000",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.27": "",
      "1.84": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.27": "",
      "1.84": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "154 %",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.37",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.99 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.20",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.29 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.23 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.64",
      "medium_temperature": "2.42",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2133 kWh",
      "medium_temperature": "3164 kWh",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_105_5_AS_230V___VWL_125_5_AS_230V___VWL_105_5_AS___VWL_1_Outdoor_Air_Water_9"
    }
  ]
}