{
  "source_pdf": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:57:27.315604",
  "total_records": 1294,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype VWL 35/5 AS 230V / VWL 55/5 AS 230V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "vaillant_gmbh": "Berghauser Str. 40",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "vaillant_gmbh": "42859",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "vaillant_gmbh": "Remscheid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "vaillant_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "vaillant_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "vaillant_gmbh": "VWL 35/5 AS 230V / VWL 55/5 AS 230V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "vaillant_gmbh": "011-1W0756",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "vaillant_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "vaillant_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "vaillant_gmbh": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "vaillant_gmbh": "10.03.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "vaillant_gmbh": "DIN EN 14511-1:2019-07; EN 14511-1:2018 ; DIN EN\n14511-2:2019-07; EN 14511-2:2018; DIN EN\n14511-3:2019-07; EN 14511-3:2018; DIN EN\n14511-4:2019-07; EN 14511-4:2018; DIN EN\n14825:2019-07; EN 14825:2018; DIN EN\n12102-1:2018-02; EN 12102-1:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "testing_basis_din_en_14511-1",
      "value": "2019-07; EN 14511-1:2018 ; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14511-2",
      "value": "2019-07; EN 14511-2:2018; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14511-3",
      "value": "2019-07; EN 14511-3:2018; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14511-4",
      "value": "2019-07; EN 14511-4:2018; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "14825",
      "value": "2019-07; EN 14825:2018; DIN EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "12102-1",
      "value": "2018-02; EN 12102-1:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 35/5 AS 230V + VWL 57/5 IS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_35/5_as_230v_+_vwl_57/5_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.64 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.62",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.18 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.32_kw": "6.15",
      "2.02_kw": "4.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.32_kw": "0.970",
      "2.02_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.32_kw": "2.74 kW",
      "2.02_kw": "2.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.32_kw": "8.42",
      "2.02_kw": "5.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.32_kw": "0.970",
      "2.02_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.32_kw": "3.54 kW",
      "2.02_kw": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.32_kw": "3.19",
      "2.02_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.32_kw": "3.24 kW",
      "2.02_kw": "2.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.32_kw": "2.86",
      "2.02_kw": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.32_kw": "0.990",
      "2.02_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.32_kw": "55 \u00b0C",
      "2.02_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.32_kw": "11 W",
      "2.02_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.32_kw": "11 W",
      "2.02_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.32_kw": "11 W",
      "2.02_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.32_kw": "0 W",
      "2.02_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.32_kw": "Electricity",
      "2.02_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.32_kw": "0.76 kW",
      "2.02_kw": "0.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.32_kw": "1758 kWh",
      "2.02_kw": "2177 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.32_kw": "",
      "2.02_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.32_kw": "",
      "2.02_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.32_kw": "",
      "2.02_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "107 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.91 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.96",
      "medium_temperature": "2.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-13 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "4.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.76 kW 0.76 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "2.99 kW",
      "column_2": "2.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.80",
      "column_2": "1.72",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.22 kW",
      "column_2": "2.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.17",
      "column_2": "1.72",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.91 kW",
      "column_2": "2.82 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2439 kWh",
      "column_2": "2517 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "2.22",
      "column_2": "2.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.17",
      "column_2": "1.72",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "156 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "3.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "5.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.91 kW 2.82 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.69": "0.99",
      "2.24": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.69": "55 \u00b0C",
      "2.24": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.69": "0 W",
      "2.24": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.69": "Electricity",
      "2.24": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.69": "0.00 kW",
      "2.24": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.69": "783 kWh",
      "2.24": "1111 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 35/5 AS 230V + VWL 58/5 IS",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_35/5_as_230v_+_vwl_58/5_is": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.45",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:32 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.7 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "84 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:00 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.9 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:06 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "242 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "32 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_03",
      "value": "00 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.64 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.62",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "130 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.33",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.08",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.18 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.26",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.36",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.42",
      "medium_temperature": "5.86",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.08",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.24 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.80",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.76 kW",
      "column_2": "0.76 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1758 kWh",
      "column_2": "2177 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "107 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.91 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.96",
      "medium_temperature": "2.76",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-13 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.32",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.54",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "4.79",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.99 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.80",
      "medium_temperature": "1.72",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.72",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.91 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2439 kWh",
      "medium_temperature": "2517 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.22",
      "medium_temperature": "2.30",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.76 kW 0.76 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.91 kW 2.82 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.17": "0.990",
      "1.72": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.17": "",
      "1.72": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.17": "",
      "1.72": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.17": "",
      "1.72": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "156 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "3.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.36",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "5.31",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "783 kWh",
      "medium_temperature": "1111 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 35/5 AS 230V S2 + VWL 57/5 IS",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_35/5_as_230v_s2_+_vwl_57/5_is": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.64 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.62",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.27",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.08",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.18 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.26",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.15": "0.970",
      "4.36": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.15": "2.74 kW",
      "4.36": "2.44 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.15": "8.42",
      "4.36": "5.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.15": "0.970",
      "4.36": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.15": "3.54 kW",
      "4.36": "3.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.15": "3.19",
      "4.36": "2.08",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.15": "3.24 kW",
      "4.36": "2.75 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.15": "2.86",
      "4.36": "1.80",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.15": "0.990",
      "4.36": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.15": "55 \u00b0C",
      "4.36": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.15": "11 W",
      "4.36": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.15": "11 W",
      "4.36": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.15": "11 W",
      "4.36": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.15": "0 W",
      "4.36": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.15": "Electricity",
      "4.36": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.15": "0.76 kW",
      "4.36": "0.76 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.15": "1798 kWh",
      "4.36": "2217 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.15": "",
      "4.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.15": "",
      "4.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.15": "",
      "4.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "106 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.91 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "2.73",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-13 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.32",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.54",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "4.79",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.07",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.76 kW 0.76 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "2.99_kw": "2.80",
      "2.30_kw": "1.72",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.99_kw": "2.22 kW",
      "2.30_kw": "2.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.99_kw": "2.17",
      "2.30_kw": "1.72",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.99_kw": "0.990",
      "2.30_kw": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "2.99_kw": "55 \u00b0C",
      "2.30_kw": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "2.99_kw": "11 W",
      "2.30_kw": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "2.99_kw": "11 W",
      "2.30_kw": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "2.99_kw": "11 W",
      "2.30_kw": "11 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "2.99_kw": "0 W",
      "2.30_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.99_kw": "Electricity",
      "2.30_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.99_kw": "3.91 kW",
      "2.30_kw": "2.82 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.99_kw": "2463 kWh",
      "2.30_kw": "2541 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.99_kw": "2.22",
      "2.30_kw": "2.30",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.99_kw": "2.17",
      "2.30_kw": "1.72",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.99_kw": "0.990",
      "2.30_kw": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "2.99_kw": "",
      "2.30_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "2.99_kw": "",
      "2.30_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.99_kw": "",
      "2.30_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "3.81",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.36",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "5.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.91 kW 2.82 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.69": "0.99",
      "2.24": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.69": "55 \u00b0C",
      "2.24": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.69": "0 W",
      "2.24": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.69": "Electricity",
      "2.24": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.69": "0.00 kW",
      "2.24": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.69": "831 kWh",
      "2.24": "1159 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 35/5 AS 230V S2 + VWL 58/5 IS",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_35/5_as_230v_s2_+_vwl_58/5_is": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.45",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:32 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.7 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "84 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:00 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.9 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:06 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "242 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "32 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_03",
      "value": "00 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.13 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.64 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.62",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.27",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.08",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.18 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.26",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.36",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.42",
      "medium_temperature": "5.86",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.08",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.24 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.80",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.76 kW",
      "column_2": "0.76 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1798 kWh",
      "column_2": "2217 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "106 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.91 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "2.73",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-13 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.32",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "1.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.54",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "4.79",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.07",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.99 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.80",
      "medium_temperature": "1.72",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.72",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.91 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2463 kWh",
      "medium_temperature": "2541 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.22",
      "medium_temperature": "2.30",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.76 kW 0.76 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.91 kW 2.82 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.17": "0.990",
      "1.72": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.17": "",
      "1.72": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.17": "",
      "1.72": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.17": "",
      "1.72": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "150 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.04",
      "medium_temperature": "3.81",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.36",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "5.31",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "831 kWh",
      "medium_temperature": "1159 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/5 AS 230V + VWL 58/5 IS",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/5_as_230v_+_vwl_58/5_is": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.45",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:32 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "84 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:00 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.9 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:06 h:min",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "242 l",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "32 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_03",
      "value": "00 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.42 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.38 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.67",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "135 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.46",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.00",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.36",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.67",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.39",
      "medium_temperature": "6.41",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.07",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.90 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.81",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.32 kW",
      "column_2": "1.54 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2427 kWh",
      "column_2": "3129 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "110 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "2.83",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.42",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.97 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.56",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.89",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.71",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.42",
      "medium_temperature": "1.68",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.68",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3182 kWh",
      "medium_temperature": "3485 kWh",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.30",
      "medium_temperature": "3.26",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 1.54 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.19 kW 4.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.11": "0.990",
      "1.68": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.11": "",
      "1.68": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.11": "",
      "1.68": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.11": "",
      "1.68": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "156 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "3.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.36",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "5.31",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "783 kWh",
      "medium_temperature": "1108 kWh",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/5 AS 230V + VWL 57/5 IS",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/5_as_230v_+_vwl_57/5_is": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.42 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.38 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.67",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "135 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.46",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.36",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.30_kw": "6.06",
      "2.09_kw": "4.67",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.30_kw": "0.970",
      "2.09_kw": "0.980",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.30_kw": "2.71 kW",
      "2.09_kw": "2.52 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.30_kw": "8.39",
      "2.09_kw": "6.41",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.30_kw": "0.970",
      "2.09_kw": "0.970",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.30_kw": "4.61 kW",
      "2.09_kw": "4.63 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.30_kw": "2.64",
      "2.09_kw": "2.07",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "4.90 kW",
      "2.09_kw": "3.72 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "2.59",
      "2.09_kw": "1.81",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.30_kw": "0.990",
      "2.09_kw": "0.990",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.30_kw": "55 \u00b0C",
      "2.09_kw": "55 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.30_kw": "11 W",
      "2.09_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.30_kw": "11 W",
      "2.09_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.30_kw": "11 W",
      "2.09_kw": "11 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.30_kw": "0 W",
      "2.09_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.30_kw": "Electricity",
      "2.09_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.30_kw": "0.32 kW",
      "2.09_kw": "1.54 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.30_kw": "2427 kWh",
      "2.09_kw": "3129 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.30_kw": "",
      "2.09_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "2.30_kw": "",
      "2.09_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "2.30_kw": "",
      "2.09_kw": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "110 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "2.83",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.42",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.97 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.56",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.89",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 1.54 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.24 kW",
      "column_2": "3.26 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.42",
      "column_2": "1.68",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "3.26 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.11",
      "column_2": "1.68",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.19 kW",
      "column_2": "4.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3182 kWh",
      "column_2": "3485 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.30",
      "column_2": "3.26",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.11",
      "column_2": "1.68",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "156 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "3.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.25 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "3.36",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.41 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "5.31",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.69",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.76 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.19 kW 4.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.69": "0.99",
      "2.24": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.69": "55 \u00b0C",
      "2.24": "55 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.69": "11 W",
      "2.24": "11 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.69": "0 W",
      "2.24": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.69": "Electricity",
      "2.24": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.69": "0.00 kW",
      "2.24": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.69": "783 kWh",
      "2.24": "1108 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/5 AS 230V S2 + VWL 58/5 IS",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/5_as_230v_s2_+_vwl_58/5_is": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "98 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.45",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:32 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.7 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "84 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.55",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:00 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "46.9 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "115 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:06 h:min",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "80.0 W",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "50.5 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "242 l",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "32 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_03",
      "value": "00 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.42 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.38 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.67",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "134 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.41",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.00",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.36",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.67",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.39",
      "medium_temperature": "6.41",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.07",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.90 kW",
      "medium_temperature": "3.72 kW",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.81",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.32 kW",
      "column_2": "1.54 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2467 kWh",
      "column_2": "3169 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "109 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "2.81",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.42",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.97 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.56",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.89",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.71",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.24 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.42",
      "medium_temperature": "1.68",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.11",
      "medium_temperature": "1.68",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3206 kWh",
      "medium_temperature": "3509 kWh",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "3.30",
      "medium_temperature": "3.26",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 1.54 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.19 kW 4.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.11": "0.990",
      "1.68": "0.990",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.11": "",
      "1.68": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.11": "",
      "1.68": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.11": "",
      "1.68": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "238 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.81",
      "medium_temperature": "6.04",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.24",
      "medium_temperature": "3.69",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "5.81",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.97",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "8.08",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.97",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.24",
      "medium_temperature": "3.69",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.24",
      "medium_temperature": "3.69",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1156 kWh",
      "medium_temperature": "831 kWh",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/5 AS 230V S2 + VWL 57/5 IS",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/5_as_230v_s2_+_vwl_57/5_is": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.42 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.95 kW",
      "medium_temperature": "1.38 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "2.67",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "134 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.41",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.00",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.36",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.06": "0.970",
      "4.67": "0.980",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.06": "2.71 kW",
      "4.67": "2.52 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.06": "8.39",
      "4.67": "6.41",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.06": "0.970",
      "4.67": "0.970",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.06": "4.61 kW",
      "4.67": "4.63 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.06": "2.64",
      "4.67": "2.07",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.06": "4.90 kW",
      "4.67": "3.72 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.06": "2.59",
      "4.67": "1.81",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.06": "0.990",
      "4.67": "0.990",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.06": "55 \u00b0C",
      "4.67": "55 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.06": "11 W",
      "4.67": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.06": "11 W",
      "4.67": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.06": "11 W",
      "4.67": "11 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.06": "0 W",
      "4.67": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.06": "Electricity",
      "4.67": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.06": "0.32 kW",
      "4.67": "1.54 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.06": "2467 kWh",
      "4.67": "3169 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.06": "",
      "4.67": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.06": "",
      "4.67": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.06": "",
      "4.67": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "109 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "2.81",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.42",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.97 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.56",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.36 kW",
      "medium_temperature": "2.11 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.89",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.52 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.71",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 1.54 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "4.24_kw": "2.42",
      "3.26_kw": "1.68",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24_kw": "3.30 kW",
      "3.26_kw": "3.26 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24_kw": "2.11",
      "3.26_kw": "1.68",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24_kw": "0.990",
      "3.26_kw": "0.990",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "4.24_kw": "55 \u00b0C",
      "3.26_kw": "55 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "4.24_kw": "11 W",
      "3.26_kw": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "4.24_kw": "11 W",
      "3.26_kw": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "4.24_kw": "11 W",
      "3.26_kw": "11 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "4.24_kw": "0 W",
      "3.26_kw": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.24_kw": "Electricity",
      "3.26_kw": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.24_kw": "5.19 kW",
      "3.26_kw": "4.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.24_kw": "3206 kWh",
      "3.26_kw": "3509 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "4.24_kw": "3.30",
      "3.26_kw": "3.26",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "4.24_kw": "2.11",
      "3.26_kw": "1.68",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "4.24_kw": "0.990",
      "3.26_kw": "0.990",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.24_kw": "",
      "3.26_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "4.24_kw": "",
      "3.26_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "4.24_kw": "",
      "3.26_kw": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "238 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.81",
      "medium_temperature": "6.04",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.24",
      "medium_temperature": "3.69",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "5.81",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "8.08",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.24",
      "medium_temperature": "3.69",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.19 kW 4.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.24": "0.99",
      "3.69": "0.99",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.24": "55 \u00b0C",
      "3.69": "55 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.24": "11 W",
      "3.69": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.24": "11 W",
      "3.69": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.24": "11 W",
      "3.69": "11 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.24": "0 W",
      "3.69": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.24": "Electricity",
      "3.69": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.24": "0.00 kW",
      "3.69": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.24": "1156 kWh",
      "3.69": "831 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_5_AS_230V___VWL_55_5_AS_230V_Outdoor_Air_Water_10"
    }
  ]
}