      "medium_temperature": "2.26",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/8.2 AS 230V + VWL 57/8.2 IS S1 + VIH RW 250/2 B",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Heating + DHW + low temp",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Colder, Warmer",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/8.2_as_230v_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.18",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "33.3 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "334 l",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.44 kW",
      "column_2": "3.97 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3244 kWh",
      "column_2": "3423 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.43",
      "column_2": "3.23",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.84",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "170 %",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.32",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/8.2 AS 230V S2 + VWL 57/8.2 IS + VIH RW 250/2 B",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "Heating + DHW + low temp",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "Indoor, Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "Colder, Warmer",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_+_vih_rw_250/2_b": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.18",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "33.3 W",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "334 l",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "126 %",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.24",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2055 kWh",
      "column_2": "2778 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "110 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.09",
      "medium_temperature": "2.83",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.44 kW",
      "column_2": "3.97 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3275 kWh",
      "column_2": "3454 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.43",
      "column_2": "3.23",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.84",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "163 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.15",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/8.2 AS 230V S2 + VWL 57/8.2 IS S1 + VIH RW 250/2 B",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Heating + DHW + low temp",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Indoor, Outdoor",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "Colder, Warmer",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/8.2_as_230v_s2_+_vwl_57/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.18",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "33.3 W",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "334 l",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 45,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 45,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "126 %",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.24",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2055 kWh",
      "column_2": "2778 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "110 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.09",
      "medium_temperature": "2.83",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.44 kW",
      "column_2": "3.97 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3275 kWh",
      "column_2": "3454 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.43",
      "column_2": "3.23",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.84",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "163 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.15",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/8.2 AS 230V S3 + VWL 67/8.2 IS + VIH RW 250/2 B",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "Heating + DHW + low temp",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "Colder, Warmer",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_+_vih_rw_250/2_b": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.18",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "33.3 W",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "334 l",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 50,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 51,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.44 kW",
      "column_2": "3.97 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3244 kWh",
      "column_2": "3423 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.43",
      "column_2": "3.23",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.84",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "170 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.32",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/8.2 AS 230V S3 + VWL 67/8.2 IS S1 + VIH RW 250/2 B",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "Heating + DHW + low temp",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "Indoor, Outdoor",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "Colder, Warmer",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "Yes",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "n/a",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/8.2_as_230v_s3_+_vwl_67/8.2_is_s1_+_vih_rw_250/2_b": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.18",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "33.3 W",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "334 l",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165 %",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "03:45 h:min",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.4 W",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "367 l",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 55,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 55,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 55,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "heating_up_time_03",
      "value": "45 h:min",
      "source_page": 55,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.44 kW",
      "column_2": "3.97 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3244 kWh",
      "column_2": "3423 kWh",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.43",
      "column_2": "3.23",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.84",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "170 %",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.32",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Hydraulic_Statio_Outdoor_Air_Water_12",
      "submodel_id": null
    }
  ]
}