    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 69,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 69,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 69,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 69,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.73 kW",
      "+18\u00b0c/+23\u00b0c": "1.26 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "5.31",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.03",
      "+18\u00b0c/+23\u00b0c": "4.22",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "129 %",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.30",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2003 kWh",
      "column_2": "2727 kWh",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "111 %",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.13",
      "medium_temperature": "2.86",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 71,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 71,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.44 kW",
      "column_2": "3.97 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3244 kWh",
      "column_2": "3423 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.43",
      "column_2": "3.23",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.84",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "170 %",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.32",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1050_kwh": "",
      "1447_kwh": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.94",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.88 kW",
      "+18\u00b0c/+23\u00b0c": "5.19 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.25",
      "+18\u00b0c/+23\u00b0c": "4.13",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.81 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "5.98",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.28 kW",
      "+18\u00b0c/+23\u00b0c": "3.11 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.34",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.969",
      "+18\u00b0c/+23\u00b0c": "0.965",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "3.27 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.97",
      "+18\u00b0c/+23\u00b0c": "10.65",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "14 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "496 kWh",
      "+18\u00b0c/+23\u00b0c": "449 kWh",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model VWL 35/8.2 AS 230V S2 + VWL 58/8.2 IS S5",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "Heating + DHW + low temp",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "Colder, Warmer",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_35/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 74,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 74,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 74,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.01",
      "medium_temperature": "2.89",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "127 %",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.24",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.21",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.32",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "6.20",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.15",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.81",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 75,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.42 kW",
      "column_2": "0.90 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1538 kWh",
      "column_2": "2328 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "108 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "2.76",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.43",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.77",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.43",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.75",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.33 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.75",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.41 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2111 kWh",
      "medium_temperature": "2660 kWh",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.78",
      "medium_temperature": "2.43",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.90 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.41 kW 2.98 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.64": "1.00",
      "1.75": "1.00",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.64": "",
      "1.75": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.64": "",
      "1.75": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.64": "",
      "1.75": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "157 %",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.00",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.66",
      "medium_temperature": "3.58",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.90",
      "medium_temperature": "5.50",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.22 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.50",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "756 kWh",
      "medium_temperature": "1340 kWh",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/8.2 AS 230V S2 + VWL 58/8.2 IS S5",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "Heating + DHW + low temp",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "Indoor, Outdoor",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "Colder, Warmer",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is_s5": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 78,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "126 %",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.24",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 79,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2055 kWh",
      "column_2": "2778 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "110 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.09",
      "medium_temperature": "2.83",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3275 kWh",
      "medium_temperature": "3454 kWh",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.43",
      "medium_temperature": "3.23",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.57": "1.00",
      "1.84": "1.00",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.57": "",
      "1.84": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.57": "",
      "1.84": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.57": "",
      "1.84": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "163 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.15",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1112 kWh",
      "medium_temperature": "1509 kWh",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model VWL 55/8.2 AS 230V S2 + VWL 58/8.2 IS",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "Heating + DHW + low temp",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "Indoor, Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "Colder, Warmer",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_55/8.2_as_230v_s2_+_vwl_58/8.2_is": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "141 %",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.53",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:19 h:min",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46.1 W",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121.4 %",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.03",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:23 h:min",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "55.2 W",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "243 l",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "165.4 %",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.14",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:21 h:min",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.3 W",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.2 \u00b0C",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "19 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_01",
      "value": "23 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "heating_up_time_02",
      "value": "21 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.51 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.83",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "126 %",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.72 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.24",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.18",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.39",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.03",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "2.10",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.06 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.81",
      "medium_temperature": "1.66",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.66 kW",
      "column_2": "1.02 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2055 kWh",
      "column_2": "2778 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "110 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.09",
      "medium_temperature": "2.83",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.46 kW",
      "medium_temperature": "2.27 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.51",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.02 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.53",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.42 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "4.84",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "6.34",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.84",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.19",
      "medium_temperature": "1.84",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "5.44 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3275 kWh",
      "medium_temperature": "3454 kWh",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "4.43",
      "medium_temperature": "3.23",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.66 kW 1.02 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.44 kW 3.97 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.57": "1.00",
      "1.84": "1.00",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.57": "",
      "1.84": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.57": "",
      "1.84": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.57": "",
      "1.84": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "163 %",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.15",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.59",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.92",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.68 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.26",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1112 kWh",
      "medium_temperature": "1509 kWh",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_35_8_2_AS_230V__VWL_55_8_2_AS_230V_with_Tower_Outdoor_Air_Water_13"
    }
  ]
}