{
  "source_pdf": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:58:05.665241",
  "total_records": 1844,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype VWL 45/7.2 AS 230V S3 / VWL 65/7.2 AS230V S3",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "vaillant_gmbh": "Berghauser Str. 40",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "vaillant_gmbh": "42859",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "vaillant_gmbh": "Remscheid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "vaillant_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "vaillant_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "vaillant_gmbh": "VWL 45/7.2 AS 230V S3 / VWL 65/7.2 AS230V S3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "vaillant_gmbh": "011-1W0553",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "vaillant_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "vaillant_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "vaillant_gmbh": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "vaillant_gmbh": "26.09.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "vaillant_gmbh": "European KEYMARK Scheme for Heat Pumps Rev. 10 (as of\n2022-06)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 45/7.2 AS 230V S3 + VWL 108/7.2 IS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.37 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "86 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:10 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.7 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.06 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233.99 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.14",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.1 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.6 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "237.7 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.21 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.31",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.21 kW",
      "+18\u00b0c/+23\u00b0c": "0.81 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "4.96",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.75 kW",
      "medium_temperature": "5.09 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.19",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.66 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.45",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.46",
      "medium_temperature": "5.38",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.19",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "1.60",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.08 kW",
      "column_2": "1.71 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3084 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "102 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.63",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.79",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "5.61",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.20",
      "medium_temperature": "1.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.74",
      "medium_temperature": "1.58",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.71 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.12 kW",
      "column_2": "3.68 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2742 kWh",
      "column_2": "3440 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.36",
      "column_2": "3.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.20",
      "column_2": "1.58",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.97",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.54",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.89",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.12 kW 3.68 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1033_kwh": "",
      "1438_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1033_kwh": "",
      "1438_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1033_kwh": "",
      "1438_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "7.34",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.80",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.970",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.48 kW",
      "+18\u00b0c/+23\u00b0c": "3.45 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.66",
      "+18\u00b0c/+23\u00b0c": "8.94",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85 kW",
      "+18\u00b0c/+23\u00b0c": "3.63 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.15",
      "+18\u00b0c/+23\u00b0c": "11.65",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.954",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "446 kWh",
      "+18\u00b0c/+23\u00b0c": "314 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 45/7.2 AS 230V S3 + VWL 108/7.2 IS S5",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.37 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "86 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.16",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:10 h:min",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.7 W",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.06 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233.99 l",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.14",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.1 W",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.6 \u00b0C",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "237.7 l",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.21 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.31",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.21 kW",
      "+18\u00b0c/+23\u00b0c": "0.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "4.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.75 kW",
      "medium_temperature": "5.09 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.19",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.66 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.45",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.46",
      "medium_temperature": "5.38",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.19",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "1.60",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.08 kW",
      "column_2": "1.71 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3084 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "102 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.63",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.97",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.58",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.79",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.64",
      "medium_temperature": "5.61",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.20",
      "medium_temperature": "1.58",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.74",
      "medium_temperature": "1.58",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.71 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.12 kW",
      "column_2": "3.68 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2742 kWh",
      "column_2": "3440 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.36",
      "column_2": "3.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.20",
      "column_2": "1.58",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.97",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.54",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.45",
      "medium_temperature": "4.89",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.12 kW 3.68 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1033_kwh": "",
      "1438_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1033_kwh": "",
      "1438_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1033_kwh": "",
      "1438_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "7.34",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.80",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.970",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.48 kW",
      "+18\u00b0c/+23\u00b0c": "3.45 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.66",
      "+18\u00b0c/+23\u00b0c": "8.94",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85 kW",
      "+18\u00b0c/+23\u00b0c": "3.63 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.15",
      "+18\u00b0c/+23\u00b0c": "11.65",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.954",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "446 kWh",
      "+18\u00b0c/+23\u00b0c": "314 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 45/7.2 AS 230V S3 + VWL 107/7.2 IS",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.21 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.31",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.21 kW",
      "+18\u00b0c/+23\u00b0c": "0.81 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "4.96",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.75 kW",
      "medium_temperature": "5.09 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.08",
      "column_2": "2.19",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.66 kW",
      "column_2": "2.76 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.51",
      "column_2": "3.35",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.72 kW",
      "column_2": "2.46 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.19",
      "column_2": "4.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.01 kW",
      "column_2": "2.65 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.46",
      "column_2": "5.38",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.20 kW",
      "column_2": "4.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.08",
      "column_2": "2.19",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.67 kW",
      "column_2": "3.37 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "1.60",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.08 kW",
      "column_2": "1.71 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2126 kWh",
      "column_2": "3084 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "145 %",
      "medium_temperature": "102 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.71",
      "medium_temperature": "2.63",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "1.97",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.71 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.80": "0.99",
      "3.58": "0.99",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.80": "2.74 kW",
      "3.58": "2.72 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.80": "6.40",
      "3.58": "4.79",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.80": "0.99",
      "3.58": "0.99",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.80": "2.80 kW",
      "3.58": "2.69 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.80": "6.64",
      "3.58": "5.61",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.80": "0.99",
      "3.58": "0.99",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.80": "3.36 kW",
      "3.58": "3.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.80": "2.20",
      "3.58": "1.58",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.72 kW",
      "3.58": "3.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "1.74",
      "3.58": "1.58",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "1.00",
      "3.58": "1.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.80": "60 \u00b0C",
      "3.58": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.80": "12 W",
      "3.58": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.80": "6 W",
      "3.58": "6 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.80": "12 W",
      "3.58": "12 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.80": "0 W",
      "3.58": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.58": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.80": "4.12 kW",
      "3.58": "3.68 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.80": "2742 kWh",
      "3.58": "3440 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.80": "3.36",
      "3.58": "3.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.80": "2.20",
      "3.58": "1.58",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.80": "1.00",
      "3.58": "1.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.80": "",
      "3.58": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.80": "",
      "3.58": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.80": "",
      "3.58": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.97",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.17",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.54",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.12 kW 3.68 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "2.76_kw": "6.45",
      "2.61_kw": "4.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.76_kw": "0.99",
      "2.61_kw": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "2.76_kw": "4.42 kW",
      "2.61_kw": "4.27 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "2.76_kw": "3.49",
      "2.61_kw": "2.17",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76_kw": "4.42 kW",
      "2.61_kw": "4.27 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76_kw": "3.49",
      "2.61_kw": "2.17",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.76_kw": "1.00",
      "2.61_kw": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "2.76_kw": "60 \u00b0C",
      "2.61_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "2.76_kw": "12 W",
      "2.61_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "2.76_kw": "6 W",
      "2.61_kw": "6 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "2.76_kw": "12 W",
      "2.61_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "2.76_kw": "0 W",
      "2.61_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.76_kw": "Electricity",
      "2.61_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "2.76_kw": "0.00 kW",
      "2.61_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "2.76_kw": "1033 kWh",
      "2.61_kw": "1438 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.76_kw": "",
      "2.61_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.76_kw": "",
      "2.61_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "2.76_kw": "",
      "2.61_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "7.34",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.80",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.970",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.48 kW",
      "+18\u00b0c/+23\u00b0c": "3.45 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.66",
      "+18\u00b0c/+23\u00b0c": "8.94",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85 kW",
      "+18\u00b0c/+23\u00b0c": "3.63 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.15",
      "+18\u00b0c/+23\u00b0c": "11.65",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.954",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "446 kWh",
      "+18\u00b0c/+23\u00b0c": "314 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 45/7.2 AS 230V S3 + VWL 107/7.2 IS S1",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Warmer, Warmer Climate",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_45/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.21 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.79 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.31",
      "medium_temperature": "2.91",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.21 kW",
      "+18\u00b0c/+23\u00b0c": "0.81 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "4.96",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "134 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.67 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.41",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.50 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.08",
      "column_2": "2.19",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.66 kW",
      "column_2": "2.76 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.51",
      "column_2": "3.35",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.72 kW",
      "column_2": "2.46 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.19",
      "column_2": "4.45",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.01 kW",
      "column_2": "2.65 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.46",
      "column_2": "5.38",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.67 kW",
      "column_2": "3.37 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.54",
      "column_2": "1.60",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.67 kW",
      "column_2": "3.37 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "1.60",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1635 kWh",
      "column_2": "2042 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.71",
      "medium_temperature": "3.97",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.21",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.53": "1.000",
      "3.54": "1.000",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.53": "2.76 kW",
      "3.54": "2.61 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.53": "6.45",
      "3.54": "4.89",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.53": "0.990",
      "3.54": "0.990",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.53": "4.42 kW",
      "3.54": "4.39 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.53": "3.49",
      "3.54": "2.21",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "4.42 kW",
      "3.54": "4.39 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "3.49",
      "3.54": "2.21",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "1.000",
      "3.54": "1.000",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.53": "60 \u00b0C",
      "3.54": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.53": "12 W",
      "3.54": "12 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.53": "6 W",
      "3.54": "6 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.53": "12 W",
      "3.54": "12 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.53": "0 W",
      "3.54": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.53": "n/a",
      "3.54": "n/a",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.53": "0.00 kW",
      "3.54": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.53": "1033 kWh",
      "3.54": "1477 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "3.54": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "3.54": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.53": "",
      "3.54": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "7.34",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.97",
      "+18\u00b0c/+23\u00b0c": "5.07",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.80",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.970",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.48 kW",
      "+18\u00b0c/+23\u00b0c": "3.45 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.66",
      "+18\u00b0c/+23\u00b0c": "8.94",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85 kW",
      "+18\u00b0c/+23\u00b0c": "3.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.15",
      "+18\u00b0c/+23\u00b0c": "11.65",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.954",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "446 kWh",
      "+18\u00b0c/+23\u00b0c": "314 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 18,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 45/7.2 AS 230V S3 + VWL 108/7.2 IS C2",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Heating + DHW + low temp",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Indoor, Outdoor",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Outdoor Air",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Yes",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_45/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.37 l",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "86 %",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.16",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:10 h:min",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.7 W",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.06 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233.99 l",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.14",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.1 W",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.6 \u00b0C",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "237.7 l",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.21 kW",
      "medium_temperature": "4.32 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.84 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.82",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.26 kW",
      "+18\u00b0c/+23\u00b0c": "0.86 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "125 %",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.75 kW",
      "medium_temperature": "5.09 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.21",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.14",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.66 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.16",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.55",
      "medium_temperature": "4.08",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.89",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.14",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.45",
      "medium_temperature": "1.57",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.08 kW",
      "column_2": "1.71 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2301 kWh",
      "column_2": "3276 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "97 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.68 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.44",
      "medium_temperature": "2.49",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.58 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.89",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.33",
      "medium_temperature": "3.29",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.40",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "5.08",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.36 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.13",
      "medium_temperature": "1.54",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.68",
      "medium_temperature": "1.54",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.08 kW 1.71 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.12 kW",
      "column_2": "3.68 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2954 kWh",
      "column_2": "3639 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.36",
      "column_2": "3.00",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.13",
      "column_2": "1.54",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "145 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.70",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.16",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.33",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.77",
      "medium_temperature": "4.47",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.34",
      "medium_temperature": "2.16",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.34",
      "medium_temperature": "2.16",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.12 kW 3.68 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1148_kwh": "",
      "1586_kwh": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1148_kwh": "",
      "1586_kwh": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1148_kwh": "",
      "1586_kwh": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "6.63",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61 kW",
      "+18\u00b0c/+23\u00b0c": "3.84 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.75",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77",
      "+18\u00b0c/+23\u00b0c": "6.14",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.48 kW",
      "+18\u00b0c/+23\u00b0c": "3.45 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.08",
      "+18\u00b0c/+23\u00b0c": "7.91",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.971",
      "+18\u00b0c/+23\u00b0c": "0.967",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85 kW",
      "+18\u00b0c/+23\u00b0c": "3.63 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.13",
      "+18\u00b0c/+23\u00b0c": "10.04",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.964",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "488 kWh",
      "+18\u00b0c/+23\u00b0c": "347 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/7.2 AS 230V S3 + VWL 108/7.2 IS",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "Outdoor Air",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.37 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "86 %",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.16",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:10 h:min",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.7 W",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.06 \u00b0C",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233.99 l",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.14",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.1 W",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.6 \u00b0C",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "237.7 l",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.28",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "1.39 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.14",
      "+18\u00b0c/+23\u00b0c": "5.90",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "4.25",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "136 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.46",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.20",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.43",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "4.45",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "5.53",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.06",
      "medium_temperature": "2.20",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.69",
      "medium_temperature": "1.58",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.97 kW",
      "column_2": "1.22 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2246 kWh",
      "column_2": "3109 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "147 %",
      "medium_temperature": "101 %",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.48 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.75",
      "medium_temperature": "2.61",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.97",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.50",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.82",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "5.79",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.09",
      "medium_temperature": "1.51",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.70",
      "medium_temperature": "1.51",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.97 kW 1.22 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.48 kW",
      "column_2": "3.95 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2949 kWh",
      "column_2": "3733 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.66",
      "column_2": "3.22",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.09",
      "column_2": "1.51",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "156 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "3.97",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.54",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "4.89",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.48 kW 3.95 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1102_kwh": "",
      "1536_kwh": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1102_kwh": "",
      "1536_kwh": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1102_kwh": "",
      "1536_kwh": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "4.07 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.93",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.987",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.31 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "8.58",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.58 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.71",
      "+18\u00b0c/+23\u00b0c": "11.87",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.953",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "669 kWh",
      "+18\u00b0c/+23\u00b0c": "473 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/7.2 AS 230V S3 + VWL 108/7.2 IS S5",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Heating + DHW + low temp",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Indoor, Outdoor",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "Yes",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_s5": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.37 l",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "86 %",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.16",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:10 h:min",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.7 W",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.06 \u00b0C",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233.99 l",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.14",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.1 W",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.6 \u00b0C",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "237.7 l",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 29,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.28",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "1.39 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.14",
      "+18\u00b0c/+23\u00b0c": "5.90",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "4.25",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "136 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.46",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.20",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.43",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "4.45",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "5.53",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.06",
      "medium_temperature": "2.20",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.69",
      "medium_temperature": "1.58",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.97 kW",
      "column_2": "1.22 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2246 kWh",
      "column_2": "3109 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "147 %",
      "medium_temperature": "101 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.48 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.75",
      "medium_temperature": "2.61",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.97",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.50",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.82",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.79",
      "medium_temperature": "5.79",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.09",
      "medium_temperature": "1.51",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.70",
      "medium_temperature": "1.51",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.97 kW 1.22 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.48 kW",
      "column_2": "3.95 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2949 kWh",
      "column_2": "3733 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.66",
      "column_2": "3.22",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.09",
      "column_2": "1.51",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "156 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "3.97",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.54",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "4.89",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.48 kW 3.95 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1102_kwh": "",
      "1536_kwh": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1102_kwh": "",
      "1536_kwh": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1102_kwh": "",
      "1536_kwh": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "4.07 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.93",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.987",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.31 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "8.58",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.58 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.71",
      "+18\u00b0c/+23\u00b0c": "11.87",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.953",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "669 kWh",
      "+18\u00b0c/+23\u00b0c": "473 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/7.2 AS 230V S3 + VWL 107/7.2 IS",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.28",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "1.39 kW",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.14",
      "+18\u00b0c/+23\u00b0c": "5.90",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "4.25",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "136 %",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.46",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.43 kW",
      "column_2": "4.61 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.06",
      "column_2": "2.20",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.81 kW",
      "column_2": "2.81 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.46",
      "column_2": "3.43",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "1.00",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.74 kW",
      "column_2": "2.42 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.25",
      "column_2": "4.45",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.01 kW",
      "column_2": "2.68 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.44",
      "column_2": "5.53",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.43 kW",
      "column_2": "4.61 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.06",
      "column_2": "2.20",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.04 kW",
      "column_2": "3.99 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.69",
      "column_2": "1.58",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.97 kW",
      "column_2": "1.22 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2246 kWh",
      "column_2": "3109 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "147 %",
      "medium_temperature": "101 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.48 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.75",
      "medium_temperature": "2.61",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "1.97",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.97 kW 1.22 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.04": "0.99",
      "3.50": "0.99",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.04": "2.68 kW",
      "3.50": "2.68 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.04": "6.36",
      "3.50": "4.82",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.04": "0.99",
      "3.50": "0.99",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.04": "2.83 kW",
      "3.50": "2.73 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.04": "6.79",
      "3.50": "5.79",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.04": "0.99",
      "3.50": "0.99",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.04": "3.66 kW",
      "3.50": "3.22 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.04": "2.09",
      "3.50": "1.51",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.04": "2.99 kW",
      "3.50": "3.22 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.04": "1.70",
      "3.50": "1.51",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.04": "1.00",
      "3.50": "1.00",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.04": "60 \u00b0C",
      "3.50": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.04": "12 W",
      "3.50": "12 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.04": "6 W",
      "3.50": "6 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.04": "12 W",
      "3.50": "12 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.04": "0 W",
      "3.50": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.04": "Electricity",
      "3.50": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.04": "4.48 kW",
      "3.50": "3.95 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.04": "2949 kWh",
      "3.50": "3733 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.04": "3.66",
      "3.50": "3.22",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.04": "2.09",
      "3.50": "1.51",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.04": "1.00",
      "3.50": "1.00",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.04": "",
      "3.50": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.04": "",
      "3.50": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.04": "",
      "3.50": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "156 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "3.97",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.54",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.48 kW 3.95 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "2.82_kw": "6.65",
      "2.61_kw": "4.89",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.82_kw": "0.99",
      "2.61_kw": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "2.82_kw": "4.81 kW",
      "2.61_kw": "4.57 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "2.82_kw": "3.30",
      "2.61_kw": "2.20",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.82_kw": "4.81 kW",
      "2.61_kw": "4.57 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.82_kw": "3.30",
      "2.61_kw": "2.20",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.82_kw": "1.00",
      "2.61_kw": "1.00",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "2.82_kw": "60 \u00b0C",
      "2.61_kw": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "2.82_kw": "12 W",
      "2.61_kw": "12 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "2.82_kw": "6 W",
      "2.61_kw": "6 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "2.82_kw": "12 W",
      "2.61_kw": "12 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "2.82_kw": "0 W",
      "2.61_kw": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.82_kw": "Electricity",
      "2.61_kw": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "2.82_kw": "0.00 kW",
      "2.61_kw": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "2.82_kw": "1102 kWh",
      "2.61_kw": "1536 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.82_kw": "",
      "2.61_kw": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "2.82_kw": "",
      "2.61_kw": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "2.82_kw": "",
      "2.61_kw": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "4.07 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.93",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.987",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.31 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "8.58",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.58 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.71",
      "+18\u00b0c/+23\u00b0c": "11.87",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.953",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "669 kWh",
      "+18\u00b0c/+23\u00b0c": "473 kWh",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/7.2 AS 230V S3 + VWL 107/7.2 IS S1",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Warmer, Warmer Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Outdoor Air",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/7.2_as_230v_s3_+_vwl_107/7.2_is_s1": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.28",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "1.39 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.14",
      "+18\u00b0c/+23\u00b0c": "5.90",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "4.25",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "136 %",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.47",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.43 kW",
      "column_2": "4.61 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.06",
      "column_2": "2.20",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.81 kW",
      "column_2": "2.81 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.46",
      "column_2": "3.43",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.74 kW",
      "column_2": "2.42 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.25",
      "column_2": "4.45",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.01 kW",
      "column_2": "2.68 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.44",
      "column_2": "5.53",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.04 kW",
      "column_2": "3.99 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.69",
      "column_2": "1.58",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.04 kW",
      "column_2": "3.99 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.69",
      "column_2": "1.58",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1804 kWh",
      "column_2": "2375 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "156 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.83",
      "medium_temperature": "3.97",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.20",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 39,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.10_kw": "5.63",
      "2.75_kw": "3.54",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.10_kw": "0.990",
      "2.75_kw": "0.990",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.10_kw": "2.82 kW",
      "2.75_kw": "2.61 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.10_kw": "6.65",
      "2.75_kw": "4.89",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.10_kw": "0.990",
      "2.75_kw": "0.990",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.10_kw": "4.81 kW",
      "2.75_kw": "4.57 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.10_kw": "3.30",
      "2.75_kw": "2.20",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "4.81 kW",
      "2.75_kw": "4.57 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "3.30",
      "2.75_kw": "2.20",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.10_kw": "1.000",
      "2.75_kw": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.10_kw": "60 \u00b0C",
      "2.75_kw": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.10_kw": "12 W",
      "2.75_kw": "12 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.10_kw": "6 W",
      "2.75_kw": "6 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.10_kw": "12 W",
      "2.75_kw": "12 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.10_kw": "0 W",
      "2.75_kw": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.10_kw": "n/a",
      "2.75_kw": "n/a",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.10_kw": "0.00 kW",
      "2.75_kw": "0.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.10_kw": "1102 kWh",
      "2.75_kw": "1536 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.10_kw": "",
      "2.75_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.10_kw": "",
      "2.75_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "3.10_kw": "",
      "2.75_kw": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.68",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "4.30",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "4.07 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "5.93",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.987",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.31 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "8.58",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.967",
      "+18\u00b0c/+23\u00b0c": "0.963",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.58 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.71",
      "+18\u00b0c/+23\u00b0c": "11.87",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.959",
      "+18\u00b0c/+23\u00b0c": "0.953",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "669 kWh",
      "+18\u00b0c/+23\u00b0c": "473 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model VWL 65/7.2 AS 230V S3 + VWL 108/7.2 IS C2",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Heating + DHW + low temp",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Outdoor Air",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_65/7.2_as_230v_s3_+_vwl_108/7.2_is_c2": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "106 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.65",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.3 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "235.37 l",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "86 %",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.16",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:10 h:min",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.7 W",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.06 \u00b0C",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233.99 l",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.14",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:00 h:min",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "29.1 W",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.6 \u00b0C",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "237.7 l",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 41,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.20",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.84 kW",
      "+18\u00b0c/+23\u00b0c": "1.44 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.14",
      "+18\u00b0c/+23\u00b0c": "5.90",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.10",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "127 %",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.01 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.26",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.15",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.81 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.13",
      "medium_temperature": "3.24",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.01 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "5.01",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.96",
      "medium_temperature": "2.15",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.04 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "1.55",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "6 W",
      "column_2": "6 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.97 kW",
      "column_2": "1.22 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2424 kWh",
      "column_2": "3304 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "136 %",
      "medium_temperature": "96 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.48 kW",
      "medium_temperature": "3.95 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.48",
      "medium_temperature": "2.47",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.74 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.89",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.26 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.22",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.42",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.83 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "5.23",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.03",
      "medium_temperature": "1.48",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99 kW",
      "medium_temperature": "3.22 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.65",
      "medium_temperature": "1.48",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.97 kW 1.22 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.48 kW",
      "column_2": "3.95 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3174 kWh",
      "column_2": "3946 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.66",
      "column_2": "3.22",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.03",
      "column_2": "1.48",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "145 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "3.70",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.15",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.33",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.61 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.47",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.15",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.81 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.15",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "6 W",
      "medium_temperature": "6 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.48 kW 3.95 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1211_kwh": "",
      "1649_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1211_kwh": "",
      "1649_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1211_kwh": "",
      "1649_kwh": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "6.57",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.22 kW",
      "+18\u00b0c/+23\u00b0c": "5.71 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.14",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "4.07 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.42",
      "+18\u00b0c/+23\u00b0c": "5.53",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.31 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "7.59",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.971",
      "+18\u00b0c/+23\u00b0c": "0.967",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.58 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.75",
      "+18\u00b0c/+23\u00b0c": "10.18",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.964",
      "+18\u00b0c/+23\u00b0c": "0.959",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "6 W",
      "+18\u00b0c/+23\u00b0c": "6 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "726 kWh",
      "+18\u00b0c/+23\u00b0c": "521 kWh",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_45_7_2_AS_230V_S3___VWL_65_7_2_AS230V_S3_Outdoor_Air_Water_15",
      "submodel_id": null
    }
  ]
}