{
  "source_pdf": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:58:21.951019",
  "total_records": 1754,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype VWL 75/8.2 AS 230V with Tower",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "vaillant_gmbh": "Berghauser Str. 40",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "vaillant_gmbh": "42859",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "vaillant_gmbh": "Remscheid",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "vaillant_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "vaillant_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "vaillant_gmbh": "VWL 75/8.2 AS 230V with Tower",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "vaillant_gmbh": "011-1W0949",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "vaillant_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "vaillant_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "vaillant_gmbh": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "vaillant_gmbh": "11.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "vaillant_gmbh": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 75/8.2 AS 230V + VWL 78/8.2 IS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.88 kW",
      "column_2": "5.69 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3816 kWh",
      "column_2": "4499 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.61",
      "column_2": "4.64",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 75/8.2 AS 230V + VWL 78/8.2 IS C2",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "Colder, Warmer",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_c2": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.23",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.34",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.37",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.94",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.23",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.86",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2829 kWh",
      "column_2": "3400 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "116 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "2.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.58",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.93",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.21",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.34",
      "medium_temperature": "1.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.88 kW",
      "column_2": "5.69 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4044 kWh",
      "column_2": "4704 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.61",
      "column_2": "4.64",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.56",
      "column_2": "1.98",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "167 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "4.25",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.70",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.32",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1499_kwh": "",
      "2132_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1499_kwh": "",
      "2132_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1499_kwh": "",
      "2132_kwh": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "6.53",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "3.94",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.69",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.26",
      "+18\u00b0c/+23\u00b0c": "7.50",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.60",
      "+18\u00b0c/+23\u00b0c": "8.70",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "772 kWh",
      "+18\u00b0c/+23\u00b0c": "609 kWh",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 75/8.2 AS 230V + VWL 78/8.2 IS S5",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_75/8.2_as_230v_+_vwl_78/8.2_is_s5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.88 kW",
      "column_2": "5.69 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3816 kWh",
      "column_2": "4499 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.61",
      "column_2": "4.64",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "2.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 75/8.2 AS 230V S2 + VWL 78/8.2 IS",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "Colder, Warmer",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "140 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.57",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2698 kWh",
      "column_2": "3279 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "121 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.10",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3845 kWh",
      "medium_temperature": "4529 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.61": "1.00",
      "2.02": "1.00",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.61": "",
      "2.02": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "171 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.35",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1456 kWh",
      "medium_temperature": "2086 kWh",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 75/8.2 AS 230V S2 + VWL 78/8.2 IS C2",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "Heating + DHW + low temp",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "Indoor, Outdoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "Colder, Warmer",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_c2": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "133 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.40",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.23",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.34",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.37",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.94",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.23",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.86",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2878 kWh",
      "column_2": "3449 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "115 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "2.96",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.58",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.72",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.93",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.21",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.34",
      "medium_temperature": "1.98",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4074 kWh",
      "medium_temperature": "4734 kWh",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.56": "1.00",
      "1.98": "1.00",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.56": "",
      "1.98": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.56": "",
      "1.98": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.56": "",
      "1.98": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "163 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.84",
      "medium_temperature": "4.14",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.70",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.32",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1557 kWh",
      "medium_temperature": "2191 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 85/8.2 AS 230V S3 + VWL 88/8.2 IS",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "Heating + DHW + low temp",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "Indoor, Outdoor",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "Colder, Warmer",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "Yes",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "n/a",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 25,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 25,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 25,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.88 kW",
      "column_2": "5.69 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3816 kWh",
      "column_2": "4499 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.61",
      "column_2": "4.64",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "2.02",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 85/8.2 AS 230V S3 + VWL 88/8.2 IS C2",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "Colder, Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_c2": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "135 %",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.23",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.34",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.79",
      "medium_temperature": "4.37",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "5.94",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.12",
      "medium_temperature": "2.23",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.86",
      "source_page": 31,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2829 kWh",
      "column_2": "3400 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "116 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "2.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.58",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.72",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.93",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.34",
      "medium_temperature": "6.21",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "1.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.34",
      "medium_temperature": "1.98",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.88 kW",
      "column_2": "5.69 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4044 kWh",
      "column_2": "4704 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.61",
      "column_2": "4.64",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.56",
      "column_2": "1.98",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "167 %",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "4.25",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.70",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.32",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.35",
      "medium_temperature": "2.33",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1499_kwh": "",
      "2132_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1499_kwh": "",
      "2132_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1499_kwh": "",
      "2132_kwh": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "6.53",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "3.94",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.69",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.26",
      "+18\u00b0c/+23\u00b0c": "7.50",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.60",
      "+18\u00b0c/+23\u00b0c": "8.70",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "772 kWh",
      "+18\u00b0c/+23\u00b0c": "609 kWh",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 85/8.2 AS 230V S3 + VWL 88/8.2 IS S5",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "Heating + DHW + low temp",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "Colder, Warmer",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_85/8.2_as_230v_s3_+_vwl_88/8.2_is_s5": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.40 kW",
      "+18\u00b0c/+23\u00b0c": "1.87 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.26",
      "+18\u00b0c/+23\u00b0c": "7.29",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.04",
      "+18\u00b0c/+23\u00b0c": "3.90",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "3.63",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2649 kWh",
      "column_2": "3230 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "122 %",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.88 kW",
      "column_2": "5.69 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3816 kWh",
      "column_2": "4499 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "5.61",
      "column_2": "4.64",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "2.02",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "257 %",
      "medium_temperature": "176 %",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.47",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1397_kwh": "",
      "2028_kwh": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.05",
      "+18\u00b0c/+23\u00b0c": "7.02",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "4.05",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.52 kW",
      "+18\u00b0c/+23\u00b0c": "4.93 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.17",
      "+18\u00b0c/+23\u00b0c": "6.00",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.72",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.991",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.27 kW",
      "+18\u00b0c/+23\u00b0c": "4.03 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.26",
      "+18\u00b0c/+23\u00b0c": "9.64",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "5 W",
      "+18\u00b0c/+23\u00b0c": "5 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "723 kWh",
      "+18\u00b0c/+23\u00b0c": "567 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model VWL 75/8.2 AS 230V S2 + VWL 78/8.2 IS S5",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "Heating + DHW + low temp",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "Indoor, Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "Colder, Warmer",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "vwl_75/8.2_as_230v_s2_+_vwl_78/8.2_is_s5": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.69",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:05 h:min",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.7 W",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:11 h:min",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "53.4 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "248 l",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "172 %",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4.31",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:57 h:min",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.4 W",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52 \u00b0C",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "249 l",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "05 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "11 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_00",
      "value": "57 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.07 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "140 %",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.61 kW",
      "medium_temperature": "5.67 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "3.57",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.52",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.31",
      "medium_temperature": "4.68",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "6.42",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.85 kW",
      "medium_temperature": "5.01 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.27",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.78 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.90",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.94 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2698 kWh",
      "column_2": "3279 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "121 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.41",
      "medium_temperature": "3.10",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "2.66",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.97",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.24 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.78",
      "medium_temperature": "5.32",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.06",
      "medium_temperature": "6.73",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.61 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.02",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.12 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.40",
      "medium_temperature": "2.02",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.88 kW",
      "medium_temperature": "5.69 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3845 kWh",
      "medium_temperature": "4529 kWh",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.61",
      "medium_temperature": "4.64",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.94 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.88 kW 5.69 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.61": "1.00",
      "2.02": "1.00",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.61": "",
      "2.02": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.61": "",
      "2.02": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "247 %",
      "medium_temperature": "171 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.24",
      "medium_temperature": "4.35",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.68 kW",
      "medium_temperature": "4.82 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.94",
      "medium_temperature": "3.84",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.49 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.87",
      "medium_temperature": "5.72",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.42",
      "medium_temperature": "2.37",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1456 kWh",
      "medium_temperature": "2086 kWh",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Vaillant_GmbH_VWL_75_8_2_AS_230V_with_Tower_Outdoor_Air_Water_19"
    }
  ]
}